&HEAD CHID='fcd1265c' TITLE='shkola_800:_Scenarij_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.2.3.0 dlya FDS6'/
&DUMP DT_RESTART=350/
&TIME T_END=350/
&MISC VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False./
&COMB /
&WIND /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=1.275,4.25,2.4/
ComputationAreas
&MESH IJK=95,48,11 XB=1.275,41.65,24.65,45.05,0,4.8 MPI_PROCESS=0/
&MESH IJK=48,48,11 XB=-39.1,-18.7,-36.55,-16.15,0,4.8 MPI_PROCESS=1/
&MESH IJK=48,48,11 XB=-39.1,-18.7,-16.15,4.25,0,4.8 MPI_PROCESS=2/
&MESH IJK=48,48,11 XB=1.275,21.675,-36.55,-16.15,0,4.8 MPI_PROCESS=3/
&MESH IJK=48,48,11 XB=1.275,21.675,-16.15,4.25,0,4.8 MPI_PROCESS=4/
&MESH IJK=48,48,11 XB=-39.1,-18.7,4.25,24.65,0,4.8 MPI_PROCESS=5/
&MESH IJK=48,48,11 XB=-39.1,-18.7,24.65,45.05,0,4.8 MPI_PROCESS=6/
&MESH IJK=48,48,11 XB=1.275,21.675,4.25,24.65,0,4.8 MPI_PROCESS=7/
&MESH IJK=47,48,11 XB=-18.7,1.275,-36.55,-16.15,0,4.8 MPI_PROCESS=8/
&MESH IJK=47,48,11 XB=-18.7,1.275,-16.15,4.25,0,4.8 MPI_PROCESS=9/
&MESH IJK=47,48,11 XB=21.675,41.65,-36.55,-16.15,0,4.8 MPI_PROCESS=10/
&MESH IJK=47,48,11 XB=21.675,41.65,-16.15,4.25,0,4.8 MPI_PROCESS=11/
&MESH IJK=47,48,11 XB=-18.7,1.275,4.25,24.65,0,4.8 MPI_PROCESS=12/
&MESH IJK=47,48,11 XB=-18.7,1.275,24.65,45.05,0,4.8 MPI_PROCESS=13/
&MESH IJK=47,48,11 XB=21.675,41.65,4.25,24.65,0,4.8 MPI_PROCESS=14/
&VENT XB=-39.1,-39.1,-36.55,45.05,0,4.8 SURF_ID='OPEN'/
&VENT XB=41.65,41.65,-36.55,45.05,0,4.8 SURF_ID='OPEN'/
&VENT XB=-39.1,41.65,-36.55,-36.55,0,4.8 SURF_ID='OPEN'/
&VENT XB=-39.1,41.65,45.05,45.05,0,4.8 SURF_ID='OPEN'/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.16459/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:2)='OXYGEN','NITROGEN' VOLUME_FRACTION(1:2)=1,3.7619/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.0684016175615057,2.54505273066043,0.00684617684335293,0.0143437755581727,5.48852455992658,14.725512362991/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=13800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-3.91438165899971,1/
d06b700cef9e4a97bf9799641b201823
&OBST XB=30.6,31.025,10.2,10.625,0,0 RGB=127,127,127/
&OBST XB=30.6,31.025,10.625,11.05,0,0 RGB=127,127,127/
&OBST XB=30.6,31.025,11.05,11.475,0,0 RGB=127,127,127/
&OBST XB=31.025,31.45,10.2,10.625,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.025,31.45,10.625,11.05,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.025,31.45,11.05,11.475,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,10.2,10.625,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,10.625,11.05,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,11.05,11.475,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,10.2,10.625,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=31.875,32.3,10.625,11.05,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=31.875,32.3,11.05,11.475,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,10.2,10.625,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,10.625,11.05,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,11.05,11.475,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,10.2,10.625,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=32.725,33.15,10.625,11.05,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=32.725,33.15,11.05,11.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,10.2,10.625,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,10.625,11.05,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,11.05,11.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,34,10.2,10.625,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=33.575,34,10.625,11.05,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=33.575,34,11.05,11.475,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=34,34.425,10.2,10.625,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34,34.425,10.625,11.05,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34,34.425,11.05,11.475,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34.425,34.85,10.2,10.625,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=34.425,34.85,10.625,11.05,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=34.425,34.85,11.05,11.475,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=31.025,31.025,10.2,10.625,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,31.875,10.2,10.625,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,32.725,10.2,10.625,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,33.575,10.2,10.625,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34.85,34.85,10.2,10.625,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=31.025,31.025,10.625,11.05,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,31.875,10.625,11.05,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,32.725,10.625,11.05,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,33.575,10.625,11.05,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34.85,34.85,10.625,11.05,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=31.025,31.025,11.05,11.475,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,31.875,11.05,11.475,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,32.725,11.05,11.475,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,33.575,11.05,11.475,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34.85,34.85,11.05,11.475,2.18181818181818,2.61818181818182 RGB=127,127,127/
91ad7e8c651647c0b541684c5e0dc53b
&OBST XB=30.6,31.025,11.9,12.325,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,12.325,12.75,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,12.75,13.175,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,13.175,13.6,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,11.9,12.325,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.025,31.45,12.325,12.75,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.025,31.45,12.75,13.175,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.025,31.45,13.175,13.6,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,11.9,12.325,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,12.325,12.75,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,12.75,13.175,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,13.175,13.6,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,11.9,12.325,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=31.875,32.3,12.325,12.75,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=31.875,32.3,12.75,13.175,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=31.875,32.3,13.175,13.6,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,11.9,12.325,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,12.325,12.75,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,12.75,13.175,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,13.175,13.6,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,11.9,12.325,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=32.725,33.15,12.325,12.75,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=32.725,33.15,12.75,13.175,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=32.725,33.15,13.175,13.6,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,11.9,12.325,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,12.325,12.75,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,12.75,13.175,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,13.175,13.6,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.575,34,11.9,12.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=33.575,34,12.325,12.75,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=33.575,34,12.75,13.175,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=33.575,34,13.175,13.6,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34.425,11.9,12.325,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34.425,12.325,12.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34.425,12.75,13.175,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34.425,13.175,13.6,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.425,34.85,11.9,12.325,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.425,34.85,12.325,12.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.425,34.85,12.75,13.175,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.425,34.85,13.175,13.6,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,34.85,11.9,12.325,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34,11.9,12.325,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34.85,34.85,12.325,12.75,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34,12.325,12.75,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34.85,34.85,12.75,13.175,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34,12.75,13.175,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34.85,34.85,13.175,13.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34,34,13.175,13.6,2.61818181818182,3.05454545454545 RGB=127,127,127/
e908c9b5a4bf43638aa9a7168e372df8
&OBST XB=15.725,16.15,37.825,38.25,0,0 RGB=127,127,127/
&OBST XB=15.725,16.15,38.25,38.675,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=15.725,16.15,38.675,39.1,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=15.725,16.15,39.1,39.525,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=15.725,16.15,39.525,39.95,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=15.725,16.15,39.95,40.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=15.725,16.15,40.375,40.8,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=15.725,16.15,40.8,41.225,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=15.725,16.15,41.225,41.65,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=15.725,16.15,41.65,42.075,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=16.15,16.575,37.825,38.25,0,0 RGB=127,127,127/
&OBST XB=16.15,16.575,38.25,38.675,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=16.15,16.575,38.675,39.1,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=16.15,16.575,39.1,39.525,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=16.15,16.575,39.525,39.95,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=16.15,16.575,39.95,40.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=16.15,16.575,40.375,40.8,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=16.15,16.575,40.8,41.225,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=16.15,16.575,41.225,41.65,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=16.15,16.575,41.65,42.075,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=16.575,17,37.825,38.25,0,0 RGB=127,127,127/
&OBST XB=16.575,17,38.25,38.675,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=16.575,17,38.675,39.1,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=16.575,17,39.1,39.525,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=16.575,17,39.525,39.95,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=16.575,17,39.95,40.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=16.575,17,40.375,40.8,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=16.575,17,40.8,41.225,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=16.575,17,41.225,41.65,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=16.575,17,41.65,42.075,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=17,17.425,37.825,38.25,0,0 RGB=127,127,127/
&OBST XB=17,17.425,38.25,38.675,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=17,17.425,38.675,39.1,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=17,17.425,39.1,39.525,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=17,17.425,39.525,39.95,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=17,17.425,39.95,40.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=17,17.425,40.375,40.8,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=17,17.425,40.8,41.225,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=17,17.425,41.225,41.65,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=17,17.425,41.65,42.075,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=15.725,16.15,38.25,38.25,0,0.436363636363636 RGB=127,127,127/
&OBST XB=15.725,16.15,39.1,39.1,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=15.725,16.15,39.95,39.95,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=15.725,16.15,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=16.15,16.575,38.25,38.25,0,0.436363636363636 RGB=127,127,127/
&OBST XB=16.15,16.575,39.1,39.1,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=16.15,16.575,39.95,39.95,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=16.15,16.575,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=16.575,17,38.25,38.25,0,0.436363636363636 RGB=127,127,127/
&OBST XB=16.575,17,39.1,39.1,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=16.575,17,39.95,39.95,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=16.575,17,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=17,17.425,38.25,38.25,0,0.436363636363636 RGB=127,127,127/
&OBST XB=17,17.425,39.1,39.1,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=17,17.425,39.95,39.95,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=17,17.425,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
09ae11dec81c426a969a14e959c4d6f7
&OBST XB=14.025,14.45,37.825,38.25,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=14.025,14.45,38.25,38.675,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=14.025,14.45,38.675,39.1,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=14.025,14.45,39.1,39.525,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=14.025,14.45,39.525,39.95,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=14.025,14.45,39.95,40.375,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=14.025,14.45,40.375,40.8,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.025,14.45,40.8,41.225,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.025,14.45,41.225,41.65,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.025,14.45,41.65,42.075,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.45,14.875,37.825,38.25,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=14.45,14.875,38.25,38.675,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=14.45,14.875,38.675,39.1,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=14.45,14.875,39.1,39.525,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=14.45,14.875,39.525,39.95,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=14.45,14.875,39.95,40.375,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=14.45,14.875,40.375,40.8,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.45,14.875,40.8,41.225,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.45,14.875,41.225,41.65,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.45,14.875,41.65,42.075,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.875,15.3,37.825,38.25,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=14.875,15.3,38.25,38.675,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=14.875,15.3,38.675,39.1,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=14.875,15.3,39.1,39.525,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=14.875,15.3,39.525,39.95,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=14.875,15.3,39.95,40.375,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=14.875,15.3,40.375,40.8,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.875,15.3,40.8,41.225,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=14.875,15.3,41.225,41.65,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.875,15.3,41.65,42.075,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=14.025,14.45,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=14.025,14.45,41.225,41.225,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=14.025,14.45,40.375,40.375,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=14.45,14.875,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=14.45,14.875,41.225,41.225,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=14.45,14.875,40.375,40.375,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=14.875,15.3,42.075,42.075,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=14.875,15.3,41.225,41.225,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=14.875,15.3,40.375,40.375,3.05454545454545,3.49090909090909 RGB=127,127,127/
d4d39d681c9841deacf393ba2c33949b
&OBST XB=-37.4,-36.975,12.325,12.75,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-37.4,-36.975,12.75,13.175,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-37.4,-36.975,13.175,13.6,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-36.975,-36.55,12.325,12.75,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-36.975,-36.55,12.75,13.175,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-36.975,-36.55,13.175,13.6,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-36.55,-36.125,12.325,12.75,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-36.55,-36.125,12.75,13.175,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-36.55,-36.125,13.175,13.6,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-36.125,-35.7,12.325,12.75,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-36.125,-35.7,12.75,13.175,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-36.125,-35.7,13.175,13.6,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-35.7,-35.275,12.325,12.75,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-35.7,-35.275,12.75,13.175,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-35.7,-35.275,13.175,13.6,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-35.275,-34.85,12.325,12.75,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-35.275,-34.85,12.75,13.175,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-35.275,-34.85,13.175,13.6,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-34.85,-34.425,12.325,12.75,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-34.85,-34.425,12.75,13.175,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-34.85,-34.425,13.175,13.6,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,12.325,12.75,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,12.75,13.175,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,13.175,13.6,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-34,-33.575,12.325,12.75,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-34,-33.575,12.75,13.175,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-34,-33.575,13.175,13.6,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-33.575,-33.15,12.325,12.75,0,0 RGB=127,127,127/
&OBST XB=-33.575,-33.15,12.75,13.175,0,0 RGB=127,127,127/
&OBST XB=-33.575,-33.15,13.175,13.6,0,0 RGB=127,127,127/
&OBST XB=-33.575,-33.575,12.325,12.75,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-36.55,-36.55,12.325,12.75,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-37.4,-37.4,12.325,12.75,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-33.575,-33.575,12.75,13.175,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-36.55,-36.55,12.75,13.175,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-37.4,-37.4,12.75,13.175,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-33.575,-33.575,13.175,13.6,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-36.55,-36.55,13.175,13.6,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-37.4,-37.4,13.175,13.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
ca16115bed5f4a819c9e4812ea140f0e
&OBST XB=-37.4,-36.975,10.2,10.625,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-37.4,-36.975,10.625,11.05,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-37.4,-36.975,11.05,11.475,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-36.975,-36.55,10.2,10.625,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-36.975,-36.55,10.625,11.05,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-36.975,-36.55,11.05,11.475,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-36.55,-36.125,10.2,10.625,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-36.55,-36.125,10.625,11.05,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-36.55,-36.125,11.05,11.475,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-36.125,-35.7,10.2,10.625,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-36.125,-35.7,10.625,11.05,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-36.125,-35.7,11.05,11.475,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-35.7,-35.275,10.2,10.625,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-35.7,-35.275,10.625,11.05,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-35.7,-35.275,11.05,11.475,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-35.275,-34.85,10.2,10.625,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-35.275,-34.85,10.625,11.05,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-35.275,-34.85,11.05,11.475,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-34.85,-34.425,10.2,10.625,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34.85,-34.425,10.625,11.05,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34.85,-34.425,11.05,11.475,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,10.2,10.625,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,10.625,11.05,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34.425,-34,11.05,11.475,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-34,-33.575,10.2,10.625,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-34,-33.575,10.625,11.05,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-34,-33.575,11.05,11.475,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-33.575,-33.15,10.2,10.625,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=-33.575,-33.15,10.625,11.05,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=-33.575,-33.15,11.05,11.475,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=-37.4,-36.975,10.2,10.625,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-35.7,-35.7,10.2,10.625,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-34.85,-34.85,10.2,10.625,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-34,-34,10.2,10.625,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=-37.4,-36.975,10.625,11.05,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-35.7,-35.7,10.625,11.05,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-34.85,-34.85,10.625,11.05,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-34,-34,10.625,11.05,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=-37.4,-36.975,11.05,11.475,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-35.7,-35.7,11.05,11.475,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-34.85,-34.85,11.05,11.475,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-34,-34,11.05,11.475,3.92727272727273,4.36363636363636 RGB=127,127,127/
31aadcb1dc984015bcec733c140bc568
&OBST XB=25.5,25.925,-30.6,-30.175,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=25.5,25.925,-30.175,-29.75,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=25.5,25.925,-29.75,-29.325,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=25.5,25.925,-29.325,-28.9,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=25.5,25.925,-28.9,-28.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=25.5,25.925,-28.475,-28.05,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=25.5,25.925,-28.05,-27.625,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=25.5,25.925,-27.625,-27.2,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=25.5,25.925,-27.2,-26.775,0,0 RGB=127,127,127/
&OBST XB=25.925,26.35,-30.6,-30.175,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=25.925,26.35,-30.175,-29.75,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=25.925,26.35,-29.75,-29.325,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=25.925,26.35,-29.325,-28.9,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=25.925,26.35,-28.9,-28.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=25.925,26.35,-28.475,-28.05,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=25.925,26.35,-28.05,-27.625,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=25.925,26.35,-27.625,-27.2,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=25.925,26.35,-27.2,-26.775,0,0 RGB=127,127,127/
&OBST XB=26.35,26.775,-30.6,-30.175,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=26.35,26.775,-30.175,-29.75,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=26.35,26.775,-29.75,-29.325,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=26.35,26.775,-29.325,-28.9,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=26.35,26.775,-28.9,-28.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=26.35,26.775,-28.475,-28.05,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=26.35,26.775,-28.05,-27.625,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=26.35,26.775,-27.625,-27.2,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=26.35,26.775,-27.2,-26.775,0,0 RGB=127,127,127/
&OBST XB=25.5,25.925,-27.2,-27.2,0,0.436363636363636 RGB=127,127,127/
&OBST XB=25.5,25.925,-28.475,-28.475,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=25.5,25.925,-29.325,-29.325,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=25.5,25.925,-30.6,-30.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=25.925,26.35,-27.2,-27.2,0,0.436363636363636 RGB=127,127,127/
&OBST XB=25.925,26.35,-28.475,-28.475,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=25.925,26.35,-29.325,-29.325,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=25.925,26.35,-30.6,-30.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=26.35,26.775,-27.2,-27.2,0,0.436363636363636 RGB=127,127,127/
&OBST XB=26.35,26.775,-28.475,-28.475,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=26.35,26.775,-29.325,-29.325,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=26.35,26.775,-30.6,-30.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
951a343c11e444c38a2cebb5366e62eb
&OBST XB=27.2,27.625,-30.6,-30.175,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=27.2,27.625,-30.175,-29.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=27.2,27.625,-29.75,-29.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=27.2,27.625,-29.325,-28.9,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=27.2,27.625,-28.9,-28.475,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=27.2,27.625,-28.475,-28.05,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=27.2,27.625,-28.05,-27.625,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=27.2,27.625,-27.625,-27.2,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=27.2,27.625,-27.2,-26.775,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=27.625,28.05,-30.6,-30.175,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=27.625,28.05,-30.175,-29.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=27.625,28.05,-29.75,-29.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=27.625,28.05,-29.325,-28.9,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=27.625,28.05,-28.9,-28.475,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=27.625,28.05,-28.475,-28.05,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=27.625,28.05,-28.05,-27.625,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=27.625,28.05,-27.625,-27.2,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=27.625,28.05,-27.2,-26.775,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-30.6,-30.175,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=28.05,28.475,-30.175,-29.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=28.05,28.475,-29.75,-29.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=28.05,28.475,-29.325,-28.9,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=28.05,28.475,-28.9,-28.475,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=28.05,28.475,-28.475,-28.05,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=28.05,28.475,-28.05,-27.625,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=28.05,28.475,-27.625,-27.2,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=28.05,28.475,-27.2,-26.775,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=27.2,27.625,-30.6,-30.175,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=27.2,27.625,-29.75,-29.75,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=27.2,27.625,-28.475,-28.475,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=27.2,27.625,-27.625,-27.625,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=27.625,28.05,-30.6,-30.175,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=27.625,28.05,-29.75,-29.75,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=27.625,28.05,-28.475,-28.475,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=27.625,28.05,-27.625,-27.625,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=28.05,28.475,-30.6,-30.175,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=28.05,28.475,-29.75,-29.75,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=28.05,28.475,-28.475,-28.475,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=28.05,28.475,-27.625,-27.625,3.92727272727273,4.36363636363636 RGB=127,127,127/
f387103e71294706a398a612aeaf4005
&OBST XB=-25.075,-24.65,-32.3,-31.875,0,0 RGB=127,127,127/
&OBST XB=-25.075,-24.65,-31.875,-31.45,0,0 RGB=127,127,127/
&OBST XB=-25.075,-24.65,-31.45,-31.025,0,0 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-32.3,-31.875,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-31.875,-31.45,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-31.45,-31.025,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-32.3,-31.875,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-31.875,-31.45,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-31.45,-31.025,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-32.3,-31.875,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-31.875,-31.45,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-31.45,-31.025,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-32.3,-31.875,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-31.875,-31.45,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-31.45,-31.025,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-32.3,-31.875,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-31.875,-31.45,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-31.45,-31.025,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-32.3,-31.875,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-31.875,-31.45,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-31.45,-31.025,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-32.3,-31.875,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-31.875,-31.45,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-31.45,-31.025,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-32.3,-31.875,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-31.875,-31.45,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-31.45,-31.025,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-32.3,-31.875,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-31.875,-31.45,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-31.45,-31.025,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-32.3,-31.875,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-31.875,-31.45,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-31.45,-31.025,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-20.4,-20.4,-32.3,-31.875,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.4,-20.4,-31.875,-31.45,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.4,-20.4,-31.45,-31.025,2.18181818181818,2.61818181818182 RGB=127,127,127/
1b89173d24bf45ac9d9d5532bc74c016
&OBST XB=-25.075,-24.65,-30.175,-29.75,4.8,4.8 RGB=127,127,127/
&OBST XB=-25.075,-24.65,-29.75,-29.325,4.8,4.8 RGB=127,127,127/
&OBST XB=-25.075,-24.65,-29.325,-28.9,4.8,4.8 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-30.175,-29.75,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-29.75,-29.325,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.225,-29.325,-28.9,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-30.175,-29.75,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-29.75,-29.325,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.225,-23.8,-29.325,-28.9,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-30.175,-29.75,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-29.75,-29.325,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.375,-29.325,-28.9,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-30.175,-29.75,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-29.75,-29.325,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.375,-22.95,-29.325,-28.9,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-30.175,-29.75,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-29.75,-29.325,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.95,-22.525,-29.325,-28.9,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-30.175,-29.75,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-29.75,-29.325,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.525,-22.1,-29.325,-28.9,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-30.175,-29.75,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-29.75,-29.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-22.1,-21.675,-29.325,-28.9,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-30.175,-29.75,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-29.75,-29.325,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-21.675,-21.25,-29.325,-28.9,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-30.175,-29.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-29.75,-29.325,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-21.25,-20.825,-29.325,-28.9,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-30.175,-29.75,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-29.75,-29.325,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-29.325,-28.9,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-30.175,-29.75,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-21.25,-21.25,-30.175,-29.75,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-22.1,-22.1,-30.175,-29.75,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.95,-22.95,-30.175,-29.75,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.8,-30.175,-29.75,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.65,-30.175,-29.75,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-29.75,-29.325,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-21.25,-21.25,-29.75,-29.325,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-22.1,-22.1,-29.75,-29.325,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.95,-22.95,-29.75,-29.325,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.8,-29.75,-29.325,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.65,-29.75,-29.325,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=-20.825,-20.4,-29.325,-28.9,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-21.25,-21.25,-29.325,-28.9,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=-22.1,-22.1,-29.325,-28.9,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=-22.95,-22.95,-29.325,-28.9,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=-23.8,-23.8,-29.325,-28.9,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=-24.65,-24.65,-29.325,-28.9,4.36363636363636,4.8 RGB=127,127,127/
0f895d92a014411c95601d0d6fc9a4c9
&OBST XB=31.025,31.45,0,0.425000000000004,0,0 RGB=127,127,127/
&OBST XB=31.025,31.45,0.425000000000004,0.850000000000001,0,0 RGB=127,127,127/
&OBST XB=31.025,31.45,0.850000000000001,1.275,0,0 RGB=127,127,127/
&OBST XB=31.025,31.45,1.275,1.7,0,0 RGB=127,127,127/
&OBST XB=31.45,31.875,0,0.425000000000004,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,0.425000000000004,0.850000000000001,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,0.850000000000001,1.275,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,1.275,1.7,0,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,0,0.425000000000004,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,0.425000000000004,0.850000000000001,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,0.850000000000001,1.275,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,1.275,1.7,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=32.3,32.725,0,0.425000000000004,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,0.425000000000004,0.850000000000001,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,0.850000000000001,1.275,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,1.275,1.7,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,0,0.425000000000004,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,0.425000000000004,0.850000000000001,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,0.850000000000001,1.275,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,1.275,1.7,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=33.15,33.575,0,0.425000000000004,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,0.425000000000004,0.850000000000001,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,0.850000000000001,1.275,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.15,33.575,1.275,1.7,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,34,0,0.425000000000004,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,34,0.425000000000004,0.850000000000001,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,34,0.850000000000001,1.275,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=33.575,34,1.275,1.7,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=34,34.425,0,0.425000000000004,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34,34.425,0.425000000000004,0.850000000000001,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34,34.425,0.850000000000001,1.275,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34,34.425,1.275,1.7,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=34.425,34.85,0,0.425000000000004,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=34.425,34.85,0.425000000000004,0.850000000000001,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=34.425,34.85,0.850000000000001,1.275,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=34.425,34.85,1.275,1.7,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=34.85,35.275,0,0.425000000000004,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34.85,35.275,0.425000000000004,0.850000000000001,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34.85,35.275,0.850000000000001,1.275,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=34.85,35.275,1.275,1.7,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=35.275,35.7,0,0.425000000000004,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=35.275,35.7,0.425000000000004,0.850000000000001,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=35.275,35.7,0.850000000000001,1.275,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=35.275,35.7,1.275,1.7,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=35.7,35.7,0,0.425000000000004,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=35.7,35.7,0.425000000000004,0.850000000000001,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=35.7,35.7,0.850000000000001,1.275,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=35.7,35.7,1.275,1.7,2.18181818181818,2.61818181818182 RGB=127,127,127/
b45ec23fbce34e44b8c218d1c128a62e
&OBST XB=31.025,31.45,2.125,2.55,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,2.55,2.975,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,2.975,3.4,4.36363636363636,4.8 RGB=127,127,127/
&OBST XB=31.45,31.875,2.125,2.55,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,2.55,2.975,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.45,31.875,2.975,3.4,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,2.125,2.55,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,2.55,2.975,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=31.875,32.3,2.975,3.4,4.36363636363636,4.36363636363636 RGB=127,127,127/
&OBST XB=32.3,32.725,2.125,2.55,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,2.55,2.975,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.725,2.975,3.4,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,2.125,2.55,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,2.55,2.975,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=32.725,33.15,2.975,3.4,3.92727272727273,3.92727272727273 RGB=127,127,127/
&OBST XB=33.15,33.575,2.125,2.55,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,2.55,2.975,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.575,2.975,3.4,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.575,34,2.125,2.55,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.575,34,2.55,2.975,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=33.575,34,2.975,3.4,3.49090909090909,3.49090909090909 RGB=127,127,127/
&OBST XB=34,34.425,2.125,2.55,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34.425,2.55,2.975,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34.425,2.975,3.4,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34.425,34.85,2.125,2.55,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34.425,34.85,2.55,2.975,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34.425,34.85,2.975,3.4,3.05454545454545,3.05454545454545 RGB=127,127,127/
&OBST XB=34.85,35.275,2.125,2.55,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,35.275,2.55,2.975,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,35.275,2.975,3.4,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=35.275,35.7,2.125,2.55,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=35.275,35.7,2.55,2.975,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=35.275,35.7,2.975,3.4,2.61818181818182,2.61818181818182 RGB=127,127,127/
&OBST XB=35.7,35.7,2.125,2.55,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,34.85,2.125,2.55,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34,2.125,2.55,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.15,2.125,2.55,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.3,2.125,2.55,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=35.7,35.7,2.55,2.975,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,34.85,2.55,2.975,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34,2.55,2.975,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.15,2.55,2.975,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.3,2.55,2.975,3.92727272727273,4.36363636363636 RGB=127,127,127/
&OBST XB=35.7,35.7,2.975,3.4,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=34.85,34.85,2.975,3.4,2.61818181818182,3.05454545454545 RGB=127,127,127/
&OBST XB=34,34,2.975,3.4,3.05454545454545,3.49090909090909 RGB=127,127,127/
&OBST XB=33.15,33.15,2.975,3.4,3.49090909090909,3.92727272727273 RGB=127,127,127/
&OBST XB=32.3,32.3,2.975,3.4,3.92727272727273,4.36363636363636 RGB=127,127,127/
bb9590bbc3734754b623f5323ecd40af
&OBST XB=-17.85,-17.85,22.1,22.525,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.85,-17.85,22.525,22.95,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.85,-17.85,22.95,23.375,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-18.275,-17.85,22.1,22.525,0,0 RGB=127,127,127/
&OBST XB=-18.275,-17.85,22.525,22.95,0,0 RGB=127,127,127/
&OBST XB=-18.275,-17.85,22.95,23.375,0,0 RGB=127,127,127/
ac643c82d7fd4920a2f7611f81e5ac2f
&OBST XB=-17.425,-17,22.1,22.525,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.425,-17,22.525,22.95,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.425,-17,22.95,23.375,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17,-16.575,22.1,22.525,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17,-16.575,22.525,22.95,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17,-16.575,22.95,23.375,0.436363636363636,0.436363636363636 RGB=127,127,127/
a6d2798b536f4c13846a07b41fbb2a52
&OBST XB=-16.15,-16.15,22.1,22.525,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-16.15,22.525,22.95,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-16.15,22.95,23.375,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-15.725,22.1,22.525,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-15.725,22.525,22.95,0.872727272727273,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-15.725,22.95,23.375,0.872727272727273,0.872727272727273 RGB=127,127,127/
f23891cf93114117b9b9b2435abf2581
&OBST XB=-15.3,-14.875,22.1,22.525,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-15.3,-14.875,22.525,22.95,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-15.3,-14.875,22.95,23.375,0.872727272727273,1.30909090909091 RGB=127,127,127/
17a5ec61aa8447009a7d3db4696a9a91
&OBST XB=-14.45,-14.025,22.1,22.525,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-14.45,-14.025,22.525,22.95,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-14.45,-14.025,22.95,23.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
444519fa542a4af6909c022a966ebe29
&OBST XB=-13.6,-13.6,22.1,22.525,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-13.6,22.525,22.95,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-13.6,22.95,23.375,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-13.175,22.1,22.525,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-13.175,22.525,22.95,1.74545454545455,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-13.175,22.95,23.375,1.74545454545455,1.74545454545455 RGB=127,127,127/
1fe3949aa45f4c0baaf79d73d6c531f0
&OBST XB=-12.75,-12.325,22.1,22.525,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-12.75,-12.325,22.525,22.95,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-12.75,-12.325,22.95,23.375,1.74545454545455,2.18181818181818 RGB=127,127,127/
7ce2fd04b0ae4deabaaaca6de7f09ce8
&OBST XB=-11.475,-11.475,22.1,22.525,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-11.475,-11.475,22.525,22.95,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-11.475,-11.475,22.95,23.375,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-11.9,-11.475,22.1,22.525,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-11.9,-11.475,22.525,22.95,2.18181818181818,2.18181818181818 RGB=127,127,127/
&OBST XB=-11.9,-11.475,22.95,23.375,2.18181818181818,2.18181818181818 RGB=127,127,127/
720188c1d9074c16b262108b0ecfea28
&OBST XB=-11.05,-11.05,22.1,22.525,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-11.05,22.525,22.95,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-11.05,22.95,23.375,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-10.625,22.1,22.525,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-10.625,22.525,22.95,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-10.625,22.95,23.375,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
a8367021ac6040a586c9dca026cd0d30
&OBST XB=-9.775,-9.775,22.1,22.525,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.775,-9.775,22.525,22.95,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.775,-9.775,22.95,23.375,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-10.2,-9.775,22.1,22.525,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-10.2,-9.775,22.525,22.95,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-10.2,-9.775,22.95,23.375,2.61818181818182,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
36df8aa7a7834b708f1387d789599630
&OBST XB=-8.925,-8.925,22.1,22.525,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.925,-8.925,22.525,22.95,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.925,-8.925,22.95,23.375,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.35,-8.925,22.1,22.525,3.05454545454545,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.35,-8.925,22.525,22.95,3.05454545454545,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.35,-8.925,22.95,23.375,3.05454545454545,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
409021fd2b684c51aa0770837e3e308c
&OBST XB=-8.5,-8.075,22.1,22.525,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.5,-8.075,22.525,22.95,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.5,-8.075,22.95,23.375,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
2514365ed96e4236b62d89f648e3b3b2
&OBST XB=-7.65,-7.225,22.1,22.525,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.65,-7.225,22.525,22.95,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.65,-7.225,22.95,23.375,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.65,-7.225,23.375,23.8,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-6.8,22.1,22.525,3.92727272727273,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-6.8,22.525,22.95,3.92727272727273,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-6.8,22.95,23.375,3.92727272727273,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-6.8,23.375,23.8,3.92727272727273,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-7.225,22.1,22.525,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-7.225,22.525,22.95,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-7.225,22.95,23.375,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.225,-7.225,23.375,23.8,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
9603c2c7ea6d4bfba317423846674704
&OBST XB=-6.375,-5.95,22.1,22.525,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-6.375,-5.95,22.525,22.95,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-6.375,-5.95,22.95,23.375,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-6.375,-5.95,23.375,23.8,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
d2da083640024852aa8e634865536103
&OBST XB=-5.52500000000001,-5.1,22.1,22.525,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.52500000000001,-5.1,22.525,22.95,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.52500000000001,-5.1,22.95,23.375,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.52500000000001,-5.1,23.375,23.8,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
b6c1cbd19f00411892b74c92a2f61fa7
&OBST XB=-4.675,-4.675,22.1,22.525,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.675,22.525,22.95,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.675,22.95,23.375,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.675,23.375,23.8,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.25,22.1,22.525,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.25,22.525,22.95,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.25,22.95,23.375,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-4.25,23.375,23.8,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
85fe355c30864f7d9561047b8180f8b9
&OBST XB=-39.1,-38.25,9.775,10.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-38.25,-37.4,-8.5,10.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-38.25,-37.4,-28.9,-19.125,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-37.4,-30.175,-28.9,10.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-30.175,-19.975,-28.9,13.6,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-19.975,-18.7,-1.7,13.6,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-19.975,-18.275,-28.9,-28.475,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=13.6,18.275,-22.525,-12.325,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-18.7,18.275,6.375,13.6,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=18.275,28.05,-22.525,13.6,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=28.05,35.275,-22.525,9.775,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=35.275,35.7,-7.65,9.775,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=35.275,35.7,-22.525,-11.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=35.7,36.975,9.775,9.775,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=35.7,37.4,-0.424999999999997,4.25,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=35.7,39.95,-22.525,-12.325,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=37.4,39.95,-0.424999999999997,-0.424999999999997,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,9.775,10.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,10.2,10.625,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,10.625,11.05,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,11.05,11.475,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,11.475,11.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,11.9,12.325,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,12.325,12.75,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,12.75,13.175,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=36.975,36.975,13.175,13.6,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=13.6,39.95,-34,-33.575,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=13.6,25.075,-33.575,-22.525,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=28.9,39.95,-33.575,-22.525,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-30.175,36.975,13.6,14.025,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-38.25,-30.175,-32.725,-28.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-30.175,-28.05,-32.3,-28.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-28.05,-27.625,-32.725,-28.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-27.625,-18.7,-32.725,-32.725,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-18.7,-18.275,-32.725,-28.9,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
227da25720aa4ebc9cd65b756d1e2052
&OBST XB=-39.1,9.34999999999999,28.9,29.325,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-39.1,40.375,29.325,35.275,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-39.1,13.6,35.275,39.95,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=17.425,40.375,35.275,44.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-39.1,-2.975,39.95,44.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=13.6,13.6,39.95,44.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=13.6,40.375,44.2,44.2,4.8,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
1aa93fa97e1f4c9e8232fbfabca6255c
&OBST XB=25.075,28.9,-33.575,-30.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
ddb79146d64240afbeb0a55c0f9caa98
&OBST XB=34.85,36.55,10.2,13.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
cac79babe9b84594ab4c3459c3e85c1a
&OBST XB=14.025,17.425,42.075,43.775,2.18181818181818,2.61818181818182 RGB=127,127,127/
00e409c3da934a61bf4e7fcd1087d593
&OBST XB=-39.1,-37.4,10.2,13.6,2.18181818181818,2.61818181818182 RGB=127,127,127/
ba5ba6c9d55849f8b131c22ae1eeef28
&OBST XB=-20.4,-18.7,-32.3,-28.9,2.18181818181818,2.61818181818182 RGB=127,127,127/
d85b28957da14488b7a1f3943bb7a784
&OBST XB=35.7,37.4,0,3.4,2.18181818181818,2.61818181818182 RGB=127,127,127/
7d35b0e7a39146d38f3a32280d017b38
&OBST XB=-18.275,-17.425,17.425,22.1,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.85,-17.425,22.1,23.375,0,0.436363636363636 RGB=127,127,127/
&OBST XB=-18.275,-17.425,23.375,28.475,0,0.436363636363636 RGB=127,127,127/
e9004330d70c438b9d8c9ea94a8250f9
&OBST XB=-17.425,-16.15,17.425,22.1,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-16.575,-16.15,22.1,23.375,0.436363636363636,0.436363636363636 RGB=127,127,127/
&OBST XB=-17.425,-16.15,23.375,28.475,0.436363636363636,0.436363636363636 RGB=127,127,127/
5f44614fadeb4b3499f4a40fa0021125
&OBST XB=-16.15,-15.3,17.85,22.1,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-15.725,-15.3,22.1,23.375,0.436363636363636,0.872727272727273 RGB=127,127,127/
&OBST XB=-16.15,-15.3,23.375,28.475,0.436363636363636,0.872727272727273 RGB=127,127,127/
3dff10941a874c1793d02e2d6a23fda7
&OBST XB=-15.3,-14.45,17.425,22.1,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-14.875,-14.45,22.1,23.375,0.872727272727273,1.30909090909091 RGB=127,127,127/
&OBST XB=-15.3,-14.45,23.375,28.475,0.872727272727273,1.30909090909091 RGB=127,127,127/
705b91f092ee4543ab8e5912f5d5f1e4
&OBST XB=-14.45,-13.6,17.425,22.1,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-14.025,-13.6,22.1,23.375,1.30909090909091,1.30909090909091 RGB=127,127,127/
&OBST XB=-14.45,-13.6,23.375,28.475,1.30909090909091,1.30909090909091 RGB=127,127,127/
ab93cd0ce50e4dcf80393e80b572ee5c
&OBST XB=-13.6,-12.75,17.85,22.1,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.175,-12.75,22.1,23.375,1.30909090909091,1.74545454545455 RGB=127,127,127/
&OBST XB=-13.6,-12.75,23.375,28.475,1.30909090909091,1.74545454545455 RGB=127,127,127/
97ed79cfb8b1452184a18ea43a6f9e31
&OBST XB=-12.75,-11.9,17.85,22.1,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-12.325,-11.9,22.1,23.375,1.74545454545455,2.18181818181818 RGB=127,127,127/
&OBST XB=-12.75,-11.9,23.375,28.475,1.74545454545455,2.18181818181818 RGB=127,127,127/
eb914326c1ac45aabb546b27390f1a88
&OBST XB=-11.9,-11.05,17.85,22.1,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-11.475,-11.05,22.1,23.375,2.18181818181818,2.61818181818182 RGB=127,127,127/
&OBST XB=-11.9,-11.05,23.375,28.475,2.18181818181818,2.61818181818182 RGB=127,127,127/
752fe05c4e334c7e92efc33ee4f0449f
&OBST XB=-11.05,-10.2,17.85,22.1,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-10.625,-10.2,22.1,23.375,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-11.05,-10.2,23.375,28.475,2.18181818181818,2.61818181818182 TRANSPARENCY=0.1 RGB=127,127,127/
2b9b1f46c91c48bb920a4426b0b7c55d
&OBST XB=-10.2,-9.35,17.85,22.1,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.775,-9.35,22.1,23.375,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-10.2,-9.35,23.375,28.475,2.61818181818182,3.05454545454545 TRANSPARENCY=0.1 RGB=127,127,127/
d8d0bc5c0ff347cea23b80e00a282d80
&OBST XB=-9.35,-8.5,17.85,22.1,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.925,-8.5,22.1,23.375,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-9.35,-8.5,23.375,28.9,3.05454545454545,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
4c88cd1eaf3c4e8584589359ffb9a240
&OBST XB=-8.5,-7.65,17.85,22.1,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.075,-7.65,22.1,23.375,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-8.5,-7.65,23.375,28.9,3.49090909090909,3.49090909090909 TRANSPARENCY=0.1 RGB=127,127,127/
08395456eeaa4973b9cc44595d9f475f
&OBST XB=-7.65,-6.375,17.85,22.1,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-6.8,-6.375,22.1,23.8,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-7.65,-6.375,23.8,28.9,3.49090909090909,3.92727272727273 TRANSPARENCY=0.1 RGB=127,127,127/
2c1bde19dd4848a4b48a495122135e03
&OBST XB=-6.375,-5.52500000000001,17.85,22.1,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.95,-5.52500000000001,22.1,23.8,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-6.375,-5.52500000000001,23.8,28.9,3.92727272727273,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
45133ed9f9e749ec82ccb2d5cf68f198
&OBST XB=-5.52500000000001,-4.675,17.85,22.1,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.1,-4.675,22.1,23.8,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-5.52500000000001,-4.675,23.8,28.9,4.36363636363636,4.36363636363636 TRANSPARENCY=0.1 RGB=127,127,127/
de1d1854c84d4b6cb642c1794c342ab2
&OBST XB=-4.675,-3.825,17.85,22.1,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.25,-3.825,22.1,23.8,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.675,-3.825,23.8,28.9,4.36363636363636,4.8 TRANSPARENCY=0.1 RGB=127,127,127/
8047f1183e0a4bf4a78cf7f1f4b67e7a
&OBST XB=-39.1,-25.925,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=-25.925,-24.65,43.775,44.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-24.65,-18.7,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=-18.7,-17.425,43.775,44.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-3.40000000000001,6.375,39.1,39.95,0,4.8 RGB=127,127,127/
&OBST XB=-3.40000000000001,-2.975,39.95,43.775,0,4.8 RGB=127,127,127/
&OBST XB=-17.425,-2.975,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=6.375,7.22499999999999,39.1,39.95,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=7.22499999999999,14.025,39.1,39.95,0,4.8 RGB=127,127,127/
0343e7d7c1f241018a53d95e2d26e854
&OBST XB=13.6,14.025,39.95,44.2,0,4.8 RGB=127,127,127/
ad7497b0bd80446295892b0dad2bb3c0
&OBST XB=-39.1,-39.1,13.6,43.775,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,12.325,13.6,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-39.1,-38.25,9.775,10.2,0,4.8 RGB=127,127,127/
&OBST XB=-38.25,-37.825,-8.5,10.2,0,4.8 RGB=127,127,127/
&OBST XB=-38.25,-37.825,-32.725,-19.125,0,4.8 RGB=127,127,127/
&OBST XB=-37.825,-37.4,-8.5,-8.075,0,4.8 RGB=127,127,127/
&OBST XB=-37.825,-37.4,-19.55,-19.125,0,4.8 RGB=127,127,127/
&OBST XB=-37.4,-36.975,-19.55,-8.075,0,4.8 RGB=127,127,127/
&OBST XB=-37.825,-30.6,-32.725,-32.3,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.175,-32.725,-31.875,0,4.8 RGB=127,127,127/
&OBST XB=-30.175,-28.05,-32.3,-31.875,0,4.8 RGB=127,127,127/
&OBST XB=-28.05,-27.625,-32.725,-31.875,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-18.7,-32.725,-32.3,0,4.8 RGB=127,127,127/
&OBST XB=-18.7,-18.275,-32.725,-31.45,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,10.2,10.625,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,10.625,11.05,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,11.05,11.475,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,11.475,11.9,0,4.8 RGB=127,127,127/
&OBST XB=-39.1,-39.1,11.9,12.325,0,4.8 RGB=127,127,127/
&OBST XB=-18.7,-18.275,-31.45,-30.175,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-18.7,-18.275,-30.175,-28.9,0,4.8 RGB=127,127,127/
&OBST XB=-20.4,-18.275,-28.9,-28.475,0,4.8 RGB=127,127,127/
&OBST XB=-20.4,-19.975,-28.475,-1.7,0,4.8 RGB=127,127,127/
&OBST XB=-20.4,-18.7,-1.7,-1.275,0,4.8 RGB=127,127,127/
&OBST XB=-19.125,-18.7,-1.275,6.375,0,4.8 RGB=127,127,127/
&OBST XB=-19.125,-17.85,6.375,6.8,0,4.8 RGB=127,127,127/
&OBST XB=-17.85,-16.575,6.375,6.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=18.275,18.7,-12.75,6.375,0,4.8 RGB=127,127,127/
&OBST XB=-16.575,18.7,6.375,6.8,0,4.8 RGB=127,127,127/
792da0c275e448249dc59800b637a94b
&OBST XB=-36.975,-30.6,-19.55,-19.55,0,4.8 RGB=127,127,127/
809c3c13e064483f82a5581cd4352ff0
&OBST XB=-30.6,-30.6,-22.525,-19.125,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,-23.375,-22.525,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,-31.875,-23.375,0,4.8 RGB=127,127,127/
d72e614d271b4291aaa6d84c333a069f
&OBST XB=-27.625,-27.625,-31.875,-31.45,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-31.45,-29.75,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-29.75,-27.2,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-27.2,-25.925,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-25.925,-18.275,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-18.275,-17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-17,-8.925,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-8.925,-7.65,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,-7.65,1.275,0,4.8 RGB=127,127,127/
447223a6a42b472a9add1db7e82c2e21
&OBST XB=-27.625,-26.35,1.275,1.275,0,4.8 RGB=127,127,127/
&OBST XB=-26.35,-25.5,1.275,1.275,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-25.5,-23.375,1.275,1.275,0,4.8 RGB=127,127,127/
6db76020148d408c92d92f2417ff348b
&OBST XB=-27.625,-20.4,-1.275,-1.275,0,4.8 RGB=127,127,127/
db88bc15449347b596220a367c414f05
&OBST XB=-23.375,-23.375,0.425000000000004,4.25,0,4.8 RGB=127,127,127/
2df3c0d14de14635af35ab7fb666c71c
&OBST XB=-23.375,-19.125,2.55,2.55,0,4.8 RGB=127,127,127/
16188c26d2b4459d87a7a82258544cca
&OBST XB=-25.5,-23.375,3.825,3.825,0,4.8 RGB=127,127,127/
&OBST XB=-26.35,-25.5,3.825,3.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.625,3.825,13.6,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-26.775,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,3.825,3.825,0,4.8 RGB=127,127,127/
&OBST XB=-27.2,-26.775,3.825,3.825,0,4.8 RGB=127,127,127/
&OBST XB=-26.775,-26.35,3.825,3.825,0,4.8 RGB=127,127,127/
&OBST XB=-26.775,-25.075,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-25.075,-21.25,13.6,14.025,0,4.8 RGB=127,127,127/
33b4b1ae98e245cebabf923713836cae
&OBST XB=-27.625,-19.125,6.375,6.375,0,4.8 RGB=127,127,127/
c88eec616a3d476f861750d9af46faa4
&OBST XB=-25.075,-24.65,6.375,7.65,0,4.8 RGB=127,127,127/
&OBST XB=-24.65,-24.65,7.65,13.6,0,4.8 RGB=127,127,127/
53129f19a05f470eb7ce50f927e392b3
&OBST XB=-27.625,-24.65,9.35,9.775,0,4.8 RGB=127,127,127/
79f6f4d896cd4d55b3882122f89aaf40
&OBST XB=-37.825,-29.75,9.775,10.2,0,4.8 RGB=127,127,127/
&OBST XB=-29.75,-28.05,9.775,10.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-28.05,-27.625,9.775,10.2,0,4.8 RGB=127,127,127/
c6e2d64621f54167b7ff01929a0563f4
&OBST XB=-36.975,-30.6,-8.5,-8.075,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,-8.075,-4.25,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,-4.25,-2.975,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,-2.975,7.65,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,7.65,8.925,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,8.925,9.775,0,4.8 RGB=127,127,127/
465313c2a1404ea1bafc8a3a49f89cdf
&OBST XB=-30.6,-30.175,10.2,11.475,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.175,11.475,12.75,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.175,12.75,14.875,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.175,14.875,16.15,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.175,16.15,19.55,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,19.55,30.175,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,30.175,31.45,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,31.45,34.425,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,34.425,35.7,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,35.7,42.5,0,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,42.5,43.35,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-30.6,-30.6,43.35,43.775,0,4.8 RGB=127,127,127/
5a3d72e745864f7e93ce4e0f660b6af0
&OBST XB=-39.1,-30.175,13.6,14.025,0,4.8 RGB=127,127,127/
ca9ebc90a43c491685c71c4ec5b2aa8f
&OBST XB=-30.175,-27.2,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,17,18.7,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,18.7,19.55,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,19.55,26.35,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,26.35,27.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,27.2,28.9,0,4.8 RGB=127,127,127/
&OBST XB=-27.2,-25.075,28.9,28.9,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-25.075,-21.25,28.9,28.9,0,4.8 RGB=127,127,127/
&OBST XB=-21.25,-19.125,28.9,28.9,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-19.125,-18.275,28.9,28.9,0,4.8 RGB=127,127,127/
4f40b67dae5c4f2fb58c7f411925be2a
&OBST XB=-18.275,-15.3,28.475,28.9,0,4.8 RGB=127,127,127/
7ff38202ce8c4d17981f0c04fa84dfc8
&OBST XB=-15.3,-8.925,28.9,28.9,0,3.49090909090909 RGB=127,127,127/
&OBST XB=-8.925,-8.075,28.9,28.9,2.18181818181818,3.49090909090909 RGB=127,127,127/
&OBST XB=-7.65,-7.65,23.375,28.9,0,3.49090909090909 RGB=127,127,127/
&OBST XB=-8.075,-7.65,28.9,28.9,0,3.49090909090909 RGB=127,127,127/
9da25f83b6b04b4e977e8fde170fedb0
&OBST XB=-11.05,-10.625,23.375,28.9,0,2.18181818181818 RGB=127,127,127/
&OBST XB=-10.625,8.5,23.375,23.375,0,2.18181818181818 RGB=127,127,127/
c607cbb7045147a892d29e6936150f42
&OBST XB=-28.05,-27.2,31.45,32.3,0,4.8 RGB=127,127,127/
019a3011f902444995c30fe1309c35a1
&OBST XB=-22.1,-21.25,31.45,32.3,0,4.8 RGB=127,127,127/
439295fd35664f89ad880b5f3fa3c5ef
&OBST XB=-15.725,-15.3,31.45,32.3,0,4.8 RGB=127,127,127/
9e87443f235244ba998136383cb7b73d
&OBST XB=7.65,8.075,17.425,17.85,0,4.8 RGB=127,127,127/
&OBST XB=5.95,7.65,17.425,17.85,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-3.825,3.825,16.575,16.575,0,4.8 RGB=127,127,127/
&OBST XB=3.825,5.525,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=5.525,5.95,16.575,17.85,0,4.8 RGB=127,127,127/
9d683aa6b4b34c069f96163cf6d72c2b
&OBST XB=-15.725,-15.725,6.8,9.35,0,4.8 RGB=127,127,127/
&OBST XB=-16.575,-15.725,9.35,9.775,0,4.8 RGB=127,127,127/
&OBST XB=-16.575,-16.575,9.775,13.6,0,4.8 RGB=127,127,127/
&OBST XB=-16.575,-14.875,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=-14.875,-14.025,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-14.025,-11.475,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=-11.475,-10.2,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-10.2,-1.7,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=-1.7,-0.425000000000004,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-0.425000000000004,6.8,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=6.8,7.65,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=7.65,19.975,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=19.975,22.95,14.025,14.025,0,4.8 RGB=127,127,127/
&OBST XB=22.95,23.8,14.025,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=23.8,24.225,14.025,14.025,0,4.8 RGB=127,127,127/
&OBST XB=24.225,25.5,13.6,14.025,0,4.8 RGB=127,127,127/
&OBST XB=25.5,26.35,13.6,14.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=26.35,36.975,13.6,14.025,0,4.8 RGB=127,127,127/
c1b4e8444f6a45f29c1b046ff2881189
&OBST XB=18.7,22.1,3.4,4.25,0,4.8 RGB=127,127,127/
&OBST XB=22.1,22.95,3.4,4.25,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=22.95,25.5,3.4,4.25,0,4.8 RGB=127,127,127/
43558ca0a6b145b58028488a84687328
&OBST XB=18.7,25.5,-0.424999999999997,0,0,4.8 RGB=127,127,127/
f1ef2f0cef5c4d2fbc01cf0c48c5fa09
&OBST XB=23.375,23.375,0,3.825,0,4.8 RGB=127,127,127/
7abb4fa3c2f544008447fc9e777cb9b6
&OBST XB=25.075,25.075,-7.225,0.425000000000004,0,4.8 RGB=127,127,127/
&OBST XB=23.375,25.075,0.425000000000004,0.850000000000001,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.075,-8.5,-7.225,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-10.625,-10.2,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.075,-10.2,-8.5,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-11.475,-10.625,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-12.75,-11.475,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-14.025,-12.75,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-14.875,-14.025,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-15.725,-14.875,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-17.85,-15.725,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-19.125,-17.85,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=19.125,19.125,-20.825,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,-19.975,-19.125,0,4.8 RGB=127,127,127/
&OBST XB=19.125,19.55,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=19.55,19.975,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=19.975,20.4,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=20.4,20.825,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=20.825,21.25,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=21.25,21.675,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=21.675,22.1,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=22.1,22.525,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=22.525,22.95,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=22.95,23.375,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=23.375,23.8,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=23.8,24.225,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=24.225,24.65,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=24.65,25.075,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=19.125,19.125,-21.675,-20.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=19.125,19.125,-27.625,-21.675,0,4.8 RGB=127,127,127/
&OBST XB=19.125,19.55,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=19.55,19.975,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=19.975,20.4,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=20.4,20.825,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=20.825,21.25,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=21.25,21.675,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=21.675,22.1,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=22.1,22.525,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=22.525,23.8,-27.625,-27.625,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=23.8,25.075,-27.625,-27.625,0,4.8 RGB=127,127,127/
6df59991421e44d186e81665cd8c1de4
&OBST XB=25.075,25.075,-33.575,-25.075,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.075,-25.075,-23.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.075,-23.8,-22.95,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.925,-22.95,-22.525,0,4.8 RGB=127,127,127/
&OBST XB=25.925,27.2,-22.95,-22.525,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.9,28.9,-24.225,-22.95,0,4.8 RGB=127,127,127/
&OBST XB=27.2,28.9,-22.95,-22.525,0,4.8 RGB=127,127,127/
&OBST XB=28.9,28.9,-25.5,-24.225,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.9,28.9,-33.575,-25.5,0,4.8 RGB=127,127,127/
b7040961969449dd92be29dca9149b9b
&OBST XB=17.85,19.125,-20.4,-20.4,0,4.8 RGB=127,127,127/
&OBST XB=17,17.85,-20.4,-20.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=14.025,17,-20.4,-20.4,0,4.8 RGB=127,127,127/
bf3df632f3c34de6bc8031fcb26142b5
&OBST XB=14.025,16.575,-17.425,-17,0,4.8 RGB=127,127,127/
&OBST XB=16.575,17.425,-17.425,-17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=17.425,25.075,-17.425,-17,0,4.8 RGB=127,127,127/
ca7457f3b35440318588a2adb7a608f3
&OBST XB=18.275,18.7,-17,-12.75,0,4.8 RGB=127,127,127/
578e429f4d1b44f59c7769b4bc796d4f
&OBST XB=14.875,15.3,-17,-15.3,0,4.8 RGB=127,127,127/
&OBST XB=14.025,15.3,-15.3,-14.875,0,4.8 RGB=127,127,127/
2cd4687847724e988beb09680aaa53af
&OBST XB=21.675,21.675,-17,-8.925,0,4.8 RGB=127,127,127/
c31259b990f84678931a8368ea2d848d
&OBST XB=18.7,25.075,-8.925,-8.925,0,4.8 RGB=127,127,127/
9986b7599463425284e7ddeefdb76268
&OBST XB=21.675,25.075,-11.9,-11.9,0,4.8 RGB=127,127,127/
7a627e13a0094536bacf140b9543cfac
&OBST XB=21.675,25.075,-14.45,-14.45,0,4.8 RGB=127,127,127/
268c3b8a05e1436c81077c50da2b512b
&OBST XB=25.075,25.075,-22.525,-21.675,0,4.8 RGB=127,127,127/
d71944a82e214a02853a630e6bccf16d
&OBST XB=19.125,25.075,-22.525,-22.1,0,4.8 RGB=127,127,127/
7642de62476e406891fee0527d32029e
&OBST XB=23.8,24.225,-22.1,-21.25,0,4.8 RGB=127,127,127/
&OBST XB=23.8,24.225,-21.25,-20.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=23.8,24.225,-20.4,-19.975,0,4.8 RGB=127,127,127/
50007c4bddac4ae4a5f49c0a111073a0
&OBST XB=28.05,29.75,-22.525,-21.675,0,4.8 RGB=127,127,127/
91f485df8b414e598e5b9113c33e94cd
&OBST XB=29.325,29.75,-21.675,-21.25,0,4.8 RGB=127,127,127/
&OBST XB=29.325,29.75,-21.25,-20.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=29.325,29.75,-20.4,-19.975,0,4.8 RGB=127,127,127/
3b06a618b66a41389468f25e91ad00ab
&OBST XB=36.975,39.525,-19.55,-19.55,0,4.8 RGB=127,127,127/
&OBST XB=35.7,36.975,-19.55,-19.55,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=34.425,34.85,-21.25,-19.55,0,4.8 RGB=127,127,127/
&OBST XB=34.85,35.7,-19.55,-19.55,0,4.8 RGB=127,127,127/
&OBST XB=34.425,34.85,-22.1,-21.25,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.025,34.425,-27.625,-27.625,0,4.8 RGB=127,127,127/
&OBST XB=34.425,34.85,-27.625,-22.1,0,4.8 RGB=127,127,127/
&OBST XB=30.175,31.025,-27.625,-27.625,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.9,30.175,-27.625,-27.625,0,4.8 RGB=127,127,127/
e53a5e568ac9426e97dcf1f9b690dcf0
&OBST XB=29.75,34.425,-22.525,-22.1,0,4.8 RGB=127,127,127/
c4e9cb8426134a36a8dc3e3a85d74d86
&OBST XB=28.05,28.475,-19.975,-19.125,0,4.8 RGB=127,127,127/
&OBST XB=28.475,34.425,-19.975,-19.975,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-19.125,-17.85,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-17.85,-17.425,0,4.8 RGB=127,127,127/
&OBST XB=28.05,37.825,-17.425,-17,0,4.8 RGB=127,127,127/
&OBST XB=37.825,39.1,-17.425,-17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=39.1,39.525,-17.425,-17,0,4.8 RGB=127,127,127/
3eda945c34664db897feb193b8cad920
&OBST XB=35.7,35.7,-17,-12.325,0,4.8 RGB=127,127,127/
bc786a93500f4890bdd9d7f05ed671f7
&OBST XB=38.675,39.525,-12.75,-12.325,0,4.8 RGB=127,127,127/
&OBST XB=37.4,38.675,-12.75,-12.325,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=35.275,37.4,-12.75,-12.325,0,4.8 RGB=127,127,127/
a107d3181ac34251a0df1d8ec59d94cf
&OBST XB=35.275,35.7,-12.325,-11.9,0,4.8 RGB=127,127,127/
31eea7eb78b847178b27e3ea07ba224b
&OBST XB=29.75,35.275,-12.75,-12.325,0,4.8 RGB=127,127,127/
&OBST XB=28.475,29.75,-12.75,-12.325,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-12.75,-12.325,0,4.8 RGB=127,127,127/
8dd04e81d974409484b57f5e35baea19
&OBST XB=28.05,30.6,-15.725,-15.3,0,4.8 RGB=127,127,127/
&OBST XB=30.175,30.6,-15.3,-12.75,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-15.3,-11.05,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-11.05,-9.35,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-9.35,-7.225,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-7.225,-6.375,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-6.375,-4.675,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-4.675,-3.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-3.825,-2.125,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-2.125,-0.850000000000001,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,-0.850000000000001,1.275,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,1.275,2.55,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,2.55,9.775,0,4.8 RGB=127,127,127/
52b4d67b3c3241389960b5959e3144f2
&OBST XB=28.475,32.725,-7.65,-7.65,0,4.8 RGB=127,127,127/
918a09bf8209434685926496b19da291
&OBST XB=31.875,32.3,-12.325,-10.625,0,4.8 RGB=127,127,127/
&OBST XB=31.875,32.3,-10.625,-9.35,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.875,32.3,-9.35,-7.65,0,4.8 RGB=127,127,127/
989cced01fbf4add97b592aee2e9ffe9
&OBST XB=28.9,28.9,-8.925,-7.65,0,4.8 RGB=127,127,127/
&OBST XB=28.475,28.9,-8.925,-8.925,0,4.8 RGB=127,127,127/
c3a0fb4ce3024a28a3587eaf223d3949
&OBST XB=34.425,35.275,-7.65,-7.65,0,4.8 RGB=127,127,127/
e6710b5331a54245b432120b09cc7eda
&OBST XB=35.275,35.7,-7.65,-0.424999999999997,0,4.8 RGB=127,127,127/
&OBST XB=35.275,37.4,-0.424999999999997,0,0,4.8 RGB=127,127,127/
161b27096ba84ee7a8d2fff125f96715
&OBST XB=37.4,39.95,-0.424999999999997,-0.424999999999997,0,4.8 RGB=127,127,127/
dfc4e7210cb847ceb69da83c77d1d27b
&OBST XB=28.475,35.275,0,0,0,4.8 RGB=127,127,127/
c911d25d6e864d359f7b0fff0b722c7e
&OBST XB=31.875,31.875,-5.1,-2.975,0,4.8 RGB=127,127,127/
&OBST XB=28.475,31.875,-2.975,-2.55,0,4.8 RGB=127,127,127/
69439c2d0ec3413b8fb4567b9d0f5e36
&OBST XB=28.475,34,-5.1,-4.675,0,4.8 RGB=127,127,127/
&OBST XB=34,34.85,-5.1,-4.675,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=34.85,35.275,-5.1,-4.675,0,4.8 RGB=127,127,127/
b43cec2a940a40fe9de705670577c595
&OBST XB=31.875,35.275,-2.975,-2.975,0,4.8 RGB=127,127,127/
59a3e3048b30499c9d452b82ec9312b8
&OBST XB=31.875,31.875,-2.55,0,0,4.8 RGB=127,127,127/
f00a4a3af36d4ecead7230ec2f029d4b
&OBST XB=33.575,34,-2.975,0,0,4.8 RGB=127,127,127/
b88d29cb9b384a1dadc046f3e01d6003
&OBST XB=28.475,37.4,3.4,4.25,0,4.8 RGB=127,127,127/
07eb243530b7480d8db5f78ff0152967
&OBST XB=37.4,37.4,0,0.425000000000004,0,4.8 RGB=127,127,127/
&OBST XB=37.4,37.4,0.425000000000004,1.7,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=37.4,37.4,1.7,3.825,0,4.8 RGB=127,127,127/
3f4a63f4e56749e8925a3c717b8da264
&OBST XB=13.6,14.025,-13.175,-12.75,0,4.8 RGB=127,127,127/
&OBST XB=13.6,18.275,-12.75,-12.325,0,4.8 RGB=127,127,127/
&OBST XB=13.6,14.025,-14.45,-13.175,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=13.6,26.35,-34,-33.575,0,4.8 RGB=127,127,127/
&OBST XB=13.6,14.025,-33.575,-14.45,0,4.8 RGB=127,127,127/
&OBST XB=26.35,27.625,-34,-33.575,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=27.625,39.95,-34,-33.575,0,4.8 RGB=127,127,127/
&OBST XB=39.525,39.95,-33.575,-12.325,0,4.8 RGB=127,127,127/
466f7e84d54c4b3cb8344431bb88fb4b
&OBST XB=35.275,35.275,-11.9,-10.625,0,4.8 RGB=127,127,127/
&OBST XB=35.275,35.275,-10.625,-9.35,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=35.275,35.275,-9.35,-7.65,0,4.8 RGB=127,127,127/
38e247dc989245d6bea786e861e87ec7
&OBST XB=35.275,35.7,3.825,9.775,0,4.8 RGB=127,127,127/
&OBST XB=35.275,36.975,9.775,10.2,0,4.8 RGB=127,127,127/
&OBST XB=36.55,36.975,10.2,11.475,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=36.55,36.975,11.475,19.55,0,4.8 RGB=127,127,127/
&OBST XB=36.55,40.375,19.55,19.975,0,4.8 RGB=127,127,127/
&OBST XB=39.525,40.375,19.975,36.125,0,4.8 RGB=127,127,127/
&OBST XB=39.525,40.375,36.125,37.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=39.525,40.375,37.4,43.775,0,4.8 RGB=127,127,127/
&OBST XB=32.725,40.375,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=31.875,32.725,43.775,44.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=23.8,31.875,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=22.525,23.8,43.775,44.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=15.3,22.525,43.775,44.2,0,4.8 RGB=127,127,127/
&OBST XB=14.025,15.3,43.775,44.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=14.025,14.025,43.775,44.2,0,4.8 RGB=127,127,127/
8808526f49494c1bb4bf5de2218d72c0
&OBST XB=-30.6,-29.75,37.825,37.825,0,4.8 RGB=127,127,127/
&OBST XB=-29.75,-28.475,37.825,37.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-28.475,-27.625,37.825,37.825,0,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,37.825,43.775,0,4.8 RGB=127,127,127/
2cc7d6c8d9bf4769a16b6a8e3af7a49f
&OBST XB=8.075,8.5,14.025,14.45,0,4.8 RGB=127,127,127/
&OBST XB=8.075,8.5,14.45,16.15,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=8.075,8.5,16.15,19.125,0,4.8 RGB=127,127,127/
&OBST XB=8.5,11.475,19.125,19.125,0,4.8 RGB=127,127,127/
&OBST XB=8.5,11.475,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=11.475,11.9,16.575,19.125,0,4.8 RGB=127,127,127/
21f665fccbe04344a250fbe8bad9e312
&OBST XB=11.9,18.275,17,17.425,0,4.8 RGB=127,127,127/
a23f6c33f24c451d822a38acb2b13649
&OBST XB=18.275,18.275,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=18.275,20.4,16.575,17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=20.4,24.65,16.575,17,0,4.8 RGB=127,127,127/
b1b252115a4c4977a0625eaa4d02089e
&OBST XB=24.225,24.65,14.025,19.975,0,4.8 RGB=127,127,127/
&OBST XB=24.65,27.2,19.975,19.975,0,4.8 RGB=127,127,127/
&OBST XB=27.2,28.05,19.975,19.975,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,29.325,19.975,19.975,0,4.8 RGB=127,127,127/
&OBST XB=29.325,30.175,19.975,19.975,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=30.175,31.875,19.975,19.975,0,4.8 RGB=127,127,127/
&OBST XB=31.875,32.725,19.975,19.975,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=32.725,37.4,19.975,19.975,0,4.8 RGB=127,127,127/
f08ee90f6c5947b1ab42470bbc28f2f9
&OBST XB=28.475,28.475,19.975,31.875,0,4.8 RGB=127,127,127/
&OBST XB=28.475,31.45,31.875,32.3,0,4.8 RGB=127,127,127/
05d7e991a3fb4ee2a63329ae4460557a
&OBST XB=28.05,28.475,28.475,28.9,0,4.8 RGB=127,127,127/
&OBST XB=27.2,28.05,28.475,28.9,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.925,27.2,28.475,28.9,0,4.8 RGB=127,127,127/
&OBST XB=25.925,25.925,28.9,33.575,0,4.8 RGB=127,127,127/
&OBST XB=25.925,25.925,33.575,34.425,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.925,25.925,34.425,35.7,0,4.8 RGB=127,127,127/
&OBST XB=25.925,26.35,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=26.35,26.775,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=26.775,27.2,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=27.2,27.625,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=27.625,28.05,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.475,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=28.475,28.9,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=28.9,29.325,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=29.325,29.75,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=29.75,30.175,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=30.175,30.6,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,35.7,35.7,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,35.7,35.7,0,4.8 RGB=127,127,127/
5a0ead85bc8a4130a3c1c3858bc20f37
&OBST XB=31.025,31.45,19.975,22.95,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,22.95,23.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,23.8,26.35,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,26.35,27.2,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,27.2,29.75,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,29.75,30.6,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,30.6,33.15,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,33.15,34,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,34,43.775,0,4.8 RGB=127,127,127/
c082e9ea2508459fb8c39d4cd5a68fac
&OBST XB=33.15,33.15,19.975,21.25,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,21.25,22.1,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,22.1,23.8,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,23.8,24.65,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,24.65,26.775,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,26.775,27.625,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,27.625,28.475,0,4.8 RGB=127,127,127/
&OBST XB=33.15,39.95,28.475,28.9,0,4.8 RGB=127,127,127/
c73544775d8f42e5b9b3d15bfe8e8364
&OBST XB=33.15,39.95,22.95,22.95,0,4.8 RGB=127,127,127/
f25d5db758394f15991caaa917754860
&OBST XB=33.15,39.525,25.925,25.925,0,4.8 RGB=127,127,127/
c361a0524173408a88c1a202a8e9f1cb
&OBST XB=35.275,35.7,28.9,28.9,0,4.8 RGB=127,127,127/
&OBST XB=35.275,35.7,28.9,29.75,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=35.275,35.7,29.75,31.875,0,4.8 RGB=127,127,127/
&OBST XB=35.7,39.95,31.875,31.875,0,4.8 RGB=127,127,127/
c93137e1498143babe5985ef72a038a1
&OBST XB=33.15,33.15,30.175,32.3,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.575,30.175,30.175,0,4.8 RGB=127,127,127/
&OBST XB=33.575,34,30.175,30.175,0,4.8 RGB=127,127,127/
&OBST XB=34,34.425,30.175,30.175,0,4.8 RGB=127,127,127/
&OBST XB=34.425,34.85,30.175,30.175,0,4.8 RGB=127,127,127/
&OBST XB=34.85,35.275,30.175,30.175,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,32.3,33.15,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,33.15,35.275,0,4.8 RGB=127,127,127/
&OBST XB=33.15,39.95,35.275,35.7,0,4.8 RGB=127,127,127/
5a652682c5b542d7b711d2c4bf465543
&OBST XB=33.15,33.15,35.7,36.125,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,36.125,37.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,37.4,37.825,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,37.825,39.1,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=33.15,33.15,39.1,39.95,0,4.8 RGB=127,127,127/
&OBST XB=33.15,33.575,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=33.575,34,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=34,34.425,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=34.425,34.85,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=34.85,35.275,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=35.275,35.7,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=35.7,36.125,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=36.125,36.55,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=36.55,36.975,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=36.975,37.4,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=37.4,37.825,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=37.825,38.25,39.95,39.95,0,4.8 RGB=127,127,127/
&OBST XB=38.25,38.675,39.95,39.95,0,4.8 RGB=127,127,127/
0669e9992eaf4633a146592f20b0991a
&OBST XB=33.15,37.4,37.825,37.825,0,4.8 RGB=127,127,127/
&OBST XB=37.4,38.25,37.825,37.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=38.25,39.95,37.825,37.825,0,4.8 RGB=127,127,127/
42542949fc6f4b0a8573b5ec651867c4
&OBST XB=36.125,36.125,37.825,39.95,0,4.8 RGB=127,127,127/
&OBST XB=36.125,36.125,39.95,40.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=36.125,36.125,40.8,41.65,0,4.8 RGB=127,127,127/
d802c05cecf541c3ac914f777e9d219c
&OBST XB=38.25,38.675,37.825,43.775,0,4.8 RGB=127,127,127/
f953acb77ce0417bb40ef4b0843c2956
&OBST XB=35.7,38.25,41.225,41.65,0,4.8 RGB=127,127,127/
&OBST XB=34.425,35.7,41.225,41.65,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=32.3,34.425,41.225,41.65,0,4.8 RGB=127,127,127/
&OBST XB=31.45,32.3,41.225,41.65,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=31.45,31.45,41.225,41.65,0,4.8 RGB=127,127,127/
6367b5229386401caa02616893e87b03
&OBST XB=33.15,33.15,41.65,43.775,0,4.8 RGB=127,127,127/
84b1a2e5c8de49b8b50b52d7d0d6d870
&OBST XB=34,34.425,41.65,43.775,0,4.8 RGB=127,127,127/
e186b9b05afe4de7a29d30096f6fea37
&OBST XB=32.725,32.725,41.65,42.5,0,4.8 RGB=127,127,127/
&OBST XB=32.725,33.15,42.5,42.5,0,4.8 RGB=127,127,127/
66323f5775f9483b948ae1fccc4cf53b
&OBST XB=37.4,37.4,41.65,42.5,0,4.8 RGB=127,127,127/
&OBST XB=37.4,37.4,42.5,43.775,2.18181818181818,4.8 RGB=127,127,127/
90ebb234bd794ddf90766110a0266374
&OBST XB=-5.1,5.525,28.9,28.9,0,4.8 RGB=127,127,127/
&OBST XB=5.525,5.95,28.05,28.9,0,4.8 RGB=127,127,127/
&OBST XB=5.95,7.65,28.05,28.05,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=7.65,8.075,28.05,28.05,0,4.8 RGB=127,127,127/
&OBST XB=8.075,8.5,28.05,29.325,0,4.8 RGB=127,127,127/
&OBST XB=8.5,9.775,28.9,29.325,0,4.8 RGB=127,127,127/
&OBST XB=9.775,11.05,28.9,29.325,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=11.05,12.75,28.9,29.325,0,4.8 RGB=127,127,127/
&OBST XB=12.75,17.425,28.9,28.9,0,4.8 RGB=127,127,127/
34c434721dde419784957451c9966138
&OBST XB=12.325,12.325,28.9,29.75,0,4.8 RGB=127,127,127/
&OBST XB=12.325,12.325,29.75,31.025,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=12.325,12.325,31.025,34.85,0,4.8 RGB=127,127,127/
&OBST XB=12.325,17.85,34.85,35.275,0,4.8 RGB=127,127,127/
&OBST XB=17.425,17.85,35.275,44.2,0,4.8 RGB=127,127,127/
183e18d7627a43e28dbb0bfd6cc2af63
&OBST XB=13.6,14.025,35.275,36.125,0,4.8 RGB=127,127,127/
&OBST XB=13.6,14.025,36.125,37.4,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=13.6,14.025,37.4,39.1,0,4.8 RGB=127,127,127/
cba274547c4547b3b343d7031baa1c31
&OBST XB=7.22499999999999,8.5,31.45,32.3,0,4.8 RGB=127,127,127/
acdbba015ac54024aa7de2835f24f9a2
&OBST XB=7.22499999999999,7.65,32.3,39.525,0,4.8 RGB=127,127,127/
77206285fc3f4e0691e3e6299f6cfeea
&OBST XB=3.825,7.22499999999999,31.45,31.875,0,4.8 RGB=127,127,127/
&OBST XB=2.97499999999999,3.825,31.45,31.875,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-1.7,2.97499999999999,31.45,31.875,0,4.8 RGB=127,127,127/
&OBST XB=-2.975,-1.7,31.45,31.875,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-3.825,-3.40000000000001,30.6,31.45,0,4.8 RGB=127,127,127/
&OBST XB=-3.825,-2.975,31.45,31.875,0,4.8 RGB=127,127,127/
&OBST XB=-3.825,-3.40000000000001,29.325,30.6,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-3.825,-3.40000000000001,28.9,29.325,0,4.8 RGB=127,127,127/
76934570b2ba4d3c9d2df43eb8d08bbe
&OBST XB=-3.825,-3.40000000000001,31.875,39.525,0,4.8 RGB=127,127,127/
ab5d037db8404829b7ddef72d3da5a2c
&OBST XB=-3.825,-3.40000000000001,33.15,33.575,0,4.8 RGB=127,127,127/
&OBST XB=-5.52500000000001,-3.825,33.15,33.575,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-5.52500000000001,-5.52500000000001,33.15,33.575,0,4.8 RGB=127,127,127/
6c181e59c95240b98e5dce3d72e6cded
&OBST XB=-9.775,-5.52500000000001,31.45,31.875,0,4.8 RGB=127,127,127/
&OBST XB=-5.52500000000001,-5.52500000000001,31.875,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-9.775,-9.35,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-9.35,-8.925,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-8.925,-8.5,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-8.5,-8.075,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-8.075,-7.65,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-7.65,-7.225,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-7.225,-6.8,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-6.8,-6.375,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-6.375,-5.95,34.85,34.85,0,4.8 RGB=127,127,127/
&OBST XB=-5.95,-5.52500000000001,34.85,34.85,0,4.8 RGB=127,127,127/
f221006629184732b4713f2eab0786f6
&OBST XB=-9.775,-9.775,31.875,35.275,0,4.8 RGB=127,127,127/
&OBST XB=-9.775,-9.775,35.275,36.975,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-9.775,-9.775,36.975,43.775,0,4.8 RGB=127,127,127/
3faed2cc20be4af3a047ea393e861fe4
&OBST XB=-7.225,-7.225,31.875,34.85,0,4.8 RGB=127,127,127/
92cdc2bcc1ee40fa895322e468cdab48
&OBST XB=-23.375,-22.95,37.825,43.775,0,4.8 RGB=127,127,127/
&OBST XB=-22.95,-22.1,37.825,37.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-22.1,-20.4,37.825,37.825,0,4.8 RGB=127,127,127/
&OBST XB=-20.4,-19.975,37.825,43.775,0,4.8 RGB=127,127,127/
437c477f50594050a7df2feccde25bf3
&OBST XB=-27.625,-25.925,40.8,40.8,0,4.8 RGB=127,127,127/
&OBST XB=-25.925,-24.65,40.8,40.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-24.65,-23.375,40.8,40.8,0,4.8 RGB=127,127,127/
eac91d9807554119b1885289f4799ccb
&OBST XB=-19.975,-18.7,40.8,40.8,0,4.8 RGB=127,127,127/
&OBST XB=-18.7,-17.425,40.8,40.8,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-17.425,-16.15,40.8,40.8,0,4.8 RGB=127,127,127/
&OBST XB=-16.15,-15.725,40.8,43.775,0,4.8 RGB=127,127,127/
a8a0fd7984714bfd9c5d105859cd6a1a
&OBST XB=-15.725,-15.3,37.825,38.25,0,4.8 RGB=127,127,127/
717bdde49e9b4f62a91fc49790e84f34
&OBST XB=-15.3,-11.05,37.825,37.825,0,4.8 RGB=127,127,127/
&OBST XB=-11.05,-10.2,37.825,37.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-10.2,-9.775,37.825,37.825,0,4.8 RGB=127,127,127/
5cd89d5a2aa948d69727fef37563eb5e
&OBST XB=-11.475,-11.475,37.825,41.225,0,4.8 RGB=127,127,127/
13f23d7ef4494a888edc8953b58f5fb9
&OBST XB=-12.75,-12.325,41.225,42.5,0,4.8 RGB=127,127,127/
&OBST XB=-12.325,-11.475,41.225,41.225,0,4.8 RGB=127,127,127/
&OBST XB=-12.75,-12.325,42.5,43.35,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-12.75,-12.325,43.35,43.775,0,4.8 RGB=127,127,127/
98b0a5b4258b4f98b2389146eda1c336
&OBST XB=-11.475,-9.775,41.225,41.225,0,4.8 RGB=127,127,127/
7ca99a3894fe4b1e8cfc85e4450aa02f
&OBST XB=-18.275,-17.85,16.575,17.425,0,4.8 RGB=127,127,127/
da405bfd40fb469f8a0f6bf7a181c61a
&OBST XB=-17.85,-9.35,17.425,17.425,0,4.8 RGB=127,127,127/
74d047ad7d574c9eb3be688a3b56d6a9
&OBST XB=-9.775,-9.35,16.575,23.375,0,2.18181818181818 RGB=127,127,127/
618156ab9b18422d9dee29c4083090d6
&OBST XB=-9.35,-7.225,17.425,17.85,0,4.8 RGB=127,127,127/
3b6c687f896f4887a6d21a65830c3a33
&OBST XB=-7.225,-6.8,16.575,17.85,0,4.8 RGB=127,127,127/
d674b4b694544962bd07ef944de0986f
&OBST XB=-6.8,-6.8,17.425,17.85,0,4.8 RGB=127,127,127/
&OBST XB=-6.8,-5.1,17.425,17.85,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-0.850000000000001,-0.425000000000004,16.575,17.425,0,4.8 RGB=127,127,127/
&OBST XB=-5.1,-0.425000000000004,17.425,17.85,0,4.8 RGB=127,127,127/
c773856f599f46c2b3abeb90f2595836
&OBST XB=-3.825,-3.825,16.575,17.425,0,4.8 RGB=127,127,127/
2fb9433d03ba48c5865ad3e1dff3c6df
&OBST XB=-19.125,-6.8,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=-21.25,-19.125,16.575,17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-25.075,-21.25,16.575,17,0,4.8 RGB=127,127,127/
&OBST XB=-27.2,-25.075,16.575,17,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-27.625,-27.2,16.575,17,0,4.8 RGB=127,127,127/
9876ffdaf3064dcabd08e6df4fb5bde5
&OBST XB=-30.6,-27.625,21.25,21.675,0,4.8 RGB=127,127,127/
d41a85a1099143fab28a36bb791f8a00
&OBST XB=-30.6,-29.325,25.925,25.925,0,4.8 RGB=127,127,127/
&OBST XB=-29.325,-28.05,25.925,25.925,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-28.05,-27.625,25.925,25.925,0,4.8 RGB=127,127,127/
bd22302275494df8838d0fde134f0fbf
&OBST XB=-28.475,-27.625,27.625,28.9,0,4.8 RGB=127,127,127/
2151509426164e9184e147343f1e9707
&OBST XB=-27.625,-20.4,-10.625,-10.2,0,4.8 RGB=127,127,127/
1d7b4c0bc79346a98cd6a18519431fcd
&OBST XB=-27.625,-20.4,-19.55,-19.55,0,4.8 RGB=127,127,127/
0e5e64997ed2429185912c3132308bd1
&OBST XB=-27.625,-20.4,-28.9,-28.475,0,4.8 RGB=127,127,127/
17e3139b89ec44579ff97be32ae357a9
&OBST XB=31.45,31.45,-15.3,-14.875,0,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,-14.875,-14.875,0,4.8 RGB=127,127,127/
&OBST XB=31.025,31.45,-14.875,-14.875,0,4.8 RGB=127,127,127/
84fe9040be414aa08ebfc8a26a01d933
&OBST XB=30.6,32.725,-15.725,-15.3,0,4.8 RGB=127,127,127/
7dea07d180344aafa7c2a2f069121a53
&OBST XB=32.3,32.725,-17,-17,0,4.8 RGB=127,127,127/
&OBST XB=32.3,32.725,-17,-15.725,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=32.3,32.725,-15.725,-14.025,0,4.8 RGB=127,127,127/
&OBST XB=32.3,32.725,-14.025,-13.175,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=32.3,32.725,-13.175,-12.75,0,4.8 RGB=127,127,127/
d84c2372bcad4a4cb80da52766282f7a
&OBST XB=25.075,26.35,3.4,3.825,0,4.8 RGB=127,127,127/
&OBST XB=26.35,27.2,3.4,3.825,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=27.2,28.475,3.4,3.825,0,4.8 RGB=127,127,127/
4025590da09a471892732b392fd03957
&OBST XB=25.075,25.5,4.25,8.5,0,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,8.5,9.775,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=25.075,25.5,9.775,13.6,0,4.8 RGB=127,127,127/
6b1db385bcc04055b20c3508f16704ba
&OBST XB=28.05,35.275,9.775,10.2,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.05,10.2,10.625,0,4.8 RGB=127,127,127/
&OBST XB=28.05,28.05,10.625,11.9,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=28.05,28.05,11.9,13.6,0,4.8 RGB=127,127,127/
da6f17197c27423bb68efdedd4225071
&OBST XB=25.075,25.5,11.9,12.325,0,4.8 RGB=127,127,127/
&OBST XB=25.5,26.35,11.9,12.325,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=26.35,28.05,11.9,12.325,0,4.8 RGB=127,127,127/
a891ec157ef8470287bed05eb0917179
&OBST XB=18.275,18.7,6.8,9.775,0,4.8 RGB=127,127,127/
&OBST XB=18.275,18.7,9.775,10.625,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=18.275,18.7,10.625,14.025,0,4.8 RGB=127,127,127/
410e0e9d5e4c42ca88c7abea613c5236
&OBST XB=15.3,15.725,6.8,14.025,0,4.8 RGB=127,127,127/
2633c55efcc64f4980717713e109e3b3
&OBST XB=21.675,21.675,8.5,9.35,0,4.8 RGB=127,127,127/
&OBST XB=18.7,19.125,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=19.125,19.55,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=19.55,19.975,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=19.975,20.4,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=20.4,20.825,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=20.825,21.25,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=21.25,21.675,9.35,9.35,0,4.8 RGB=127,127,127/
&OBST XB=21.675,21.675,7.65,8.5,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=21.675,21.675,3.825,7.65,0,4.8 RGB=127,127,127/
0317ef0716ce416fbe0cf2092e54b1c1
&OBST XB=18.7,18.7,11.05,11.475,0,4.8 RGB=127,127,127/
&OBST XB=18.7,19.55,11.05,11.475,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=19.55,21.25,11.05,11.475,0,4.8 RGB=127,127,127/
&OBST XB=21.25,22.1,11.05,11.475,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=22.1,22.525,11.05,14.025,0,4.8 RGB=127,127,127/
dea452a692ba4f689eba44b1cfa326e8
&OBST XB=20.4,20.825,11.475,14.025,0,4.8 RGB=127,127,127/
be43f520703740e7a3046b50a474b79c
&OBST XB=24.225,25.075,6.375,6.8,0,4.8 RGB=127,127,127/
08ba317ecfc04cff818a43dfd9200dd4
&OBST XB=5.95,5.95,6.8,14.025,0,4.8 RGB=127,127,127/
770d4113af854a55b43b67fa951fb27f
&OBST XB=-3.825,-3.825,6.8,14.025,0,4.8 RGB=127,127,127/
77ca987c530a423a900eba3c88f9ffe1
&OBST XB=-13.6,-13.6,6.8,14.025,0,4.8 RGB=127,127,127/
a5f73256a5794d419fa04b37d2f8b8f1
&OBST XB=-24.225,-23.8,6.375,8.925,0,4.8 RGB=127,127,127/
57a617df91be4b7b86bf0cb8441e771c
&OBST XB=-24.65,-21.25,8.925,8.925,0,4.8 RGB=127,127,127/
&OBST XB=-21.25,-20.4,8.925,8.925,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-20.4,-19.975,8.925,8.925,0,4.8 RGB=127,127,127/
2069ea2894294dce9f98f66a08808d21
&OBST XB=-19.975,-19.55,6.375,9.775,0,4.8 RGB=127,127,127/
7268273e192247978d35cbd6bdc90815
&OBST XB=-19.975,-18.7,9.35,9.775,0,4.8 RGB=127,127,127/
&OBST XB=-18.7,-17.425,9.35,9.775,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=-17.425,-16.575,9.35,9.775,0,4.8 RGB=127,127,127/
4b71f241d19c408391b5bc03979e0d27
&OBST XB=-24.65,-23.375,9.775,9.775,0,4.8 RGB=127,127,127/
&OBST XB=-23.375,-22.95,8.925,9.775,0,4.8 RGB=127,127,127/
ba0c2d4b3ea34aaba72516fd337504ba
&OBST XB=-27.625,-25.075,7.65,7.65,0,4.8 RGB=127,127,127/
f13069069eac4f07a2ef9a358eef1403
&OBST XB=-26.775,-26.775,3.825,6.375,0,4.8 RGB=127,127,127/
f2f37c64b7f3412eb591849c676814b4
&OBST XB=28.475,31.025,24.225,24.225,0,4.8 RGB=127,127,127/
8139aed8cb834ee9b97ece40a7c68307
&OBST XB=30.175,30.6,24.225,25.925,0,4.8 RGB=127,127,127/
&OBST XB=30.6,31.025,25.925,25.925,0,4.8 RGB=127,127,127/
f73cc199d86f41418816a7b29c3486dc
&OBST XB=28.475,30.6,25.075,25.075,0,4.8 RGB=127,127,127/
e66df9ea0fe243309afe7c5e869ca99c
&OBST XB=28.475,31.025,28.475,28.475,0,4.8 RGB=127,127,127/
9ee6c262314a4879a390566a9e493526
&OBST XB=17.85,19.125,31.875,31.875,0,4.8 RGB=127,127,127/
3a4aee518c5a4ef3b23b44c19630cc80
&OBST XB=18.275,18.7,31.875,43.775,0,4.8 RGB=127,127,127/
3fa2e8cd38a34964890fe4df532cbc02
&OBST XB=17.425,17.425,34.425,35.275,0,4.8 RGB=127,127,127/
&OBST XB=17.425,17.85,34.425,34.425,0,4.8 RGB=127,127,127/
&OBST XB=17.85,18.275,34.425,34.425,0,4.8 RGB=127,127,127/
fc67c4855e944d53b678a6564f886cb0
&OBST XB=12.325,14.025,31.875,31.875,0,4.8 RGB=127,127,127/
40762dc8804b4d108a78559160f19350
&OBST XB=4.25,4.675,31.875,39.1,0,4.8 RGB=127,127,127/
74da5157a63b447d83e03920005b7172
&OBST XB=1.7,2.125,31.875,35.275,0,4.8 RGB=127,127,127/
cbabf656751c451aa202b30f021ae859
&OBST XB=-2.125,2.55,34.85,35.275,0,4.8 RGB=127,127,127/
8f36c366273e46fdbc3d3fd3b317f8bd
&OBST XB=0,0.424999999999997,35.275,39.525,0,4.8 RGB=127,127,127/
482211be3e8c44c7abf7a43c282a58eb
&OBST XB=8.075,8.5,19.125,20.4,0,4.8 RGB=127,127,127/
&OBST XB=8.075,8.5,20.4,21.675,2.18181818181818,4.8 RGB=127,127,127/
&OBST XB=8.075,8.5,21.675,28.05,0,4.8 RGB=127,127,127/
8e4333dd73a64b639ffaad7b1fc187de
&OBST XB=11.475,11.9,19.125,19.55,0,4.8 RGB=127,127,127/
&OBST XB=11.9,11.9,19.55,28.9,0,4.8 RGB=127,127,127/
eb60b404cd29466b86159094f18147bd
&OBST XB=34,34,3.825,9.775,0,4.8 RGB=127,127,127/
2b3088eb63c74e48af23032e2a317cc2
&OBST XB=32.725,34.425,-7.65,-7.65,0,4.8 RGB=127,127,127/
d27bc7265bd04a4fa13ac76ee99bb8a8
&OBST XB=23.375,24.225,2.125,2.125,0,4.8 RGB=127,127,127/
&OBST XB=24.225,24.65,0.850000000000001,2.125,0,4.8 RGB=127,127,127/
732338bcd204426cbcf23b748d97af8b
&OBST XB=17.85,19.125,25.5,25.925,0,4.8 RGB=127,127,127/
c778d9c27f074b7aa63802f6ced347a0
&OBST XB=24.225,24.65,25.5,25.925,0,4.8 RGB=127,127,127/
a01317ef6c694a128ca58664b5766fa3
&OBST XB=15.725,15.725,14.025,14.45,0,0 RGB=238,236,225/
&OBST XB=22.1,22.1,14.025,14.45,0,0 RGB=238,236,225/
&OBST XB=15.725,16.15,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=16.15,16.575,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=16.575,17,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=17,17.425,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=17.425,17.85,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=17.85,18.275,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=18.275,18.7,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=18.7,19.125,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=19.125,19.55,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=19.55,19.975,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=19.975,20.4,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=20.4,20.825,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=20.825,21.25,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=21.25,21.675,14.45,14.45,0,0 RGB=238,236,225/
&OBST XB=21.675,22.1,14.45,14.45,0,0 RGB=238,236,225/
ca69be847d66406a87c8ef7e76926726
&OBST XB=-24.225,-24.225,2.125,3.825,0,4.8 RGB=127,127,127/
&OBST XB=-24.225,-24.225,1.275,2.125,2.18181818181818,4.8 RGB=127,127,127/
8e8cb3311821491db3d90f066bf4c1ad
&OBST XB=-1.7,-1.7,31.025,31.45,0,0 RGB=238,236,225/
&OBST XB=-1.7,-1.27500000000001,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-1.27500000000001,-0.850000000000001,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-0.850000000000001,-0.425000000000004,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-0.425000000000004,0,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=0,0.424999999999997,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=0.424999999999997,0.849999999999994,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=0.849999999999994,1.275,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=1.275,1.7,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=1.7,2.125,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=2.125,2.55,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=2.55,2.97499999999999,31.025,31.025,0,0 RGB=238,236,225/
2fd8f2f780c5481c89be4fa5dd419758
&OBST XB=2.55,2.97499999999999,31.025,31.45,0,0 RGB=238,236,225/
663c85cfbf194462b6ae8032552de5fc
&OBST XB=-19.125,-19.125,15.725,16.575,0,0 RGB=238,236,225/
&OBST XB=-7.225,-7.225,15.725,16.575,0,0 RGB=238,236,225/
&OBST XB=-19.125,-18.7,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-18.7,-18.275,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-18.275,-17.85,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-17.85,-17.425,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-17.425,-17,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-17,-16.575,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-16.575,-16.15,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-16.15,-15.725,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-15.725,-15.3,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-15.3,-14.875,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-14.875,-14.45,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-14.45,-14.025,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-14.025,-13.6,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-13.6,-13.175,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-13.175,-12.75,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-12.75,-12.325,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-12.325,-11.9,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-11.9,-11.475,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-11.475,-11.05,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-11.05,-10.625,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-10.625,-10.2,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-10.2,-9.775,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-9.775,-9.35,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-9.35,-8.925,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-8.925,-8.5,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-8.5,-8.075,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-8.075,-7.65,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-7.65,-7.225,15.725,15.725,0,0 RGB=238,236,225/
5f7249e38f1d4d43a1babe7a6a09f5e8
&OBST XB=-25.075,-25.075,15.725,16.575,0,0 RGB=238,236,225/
&OBST XB=-21.25,-21.25,15.725,16.575,0,0 RGB=238,236,225/
&OBST XB=-25.075,-24.65,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-24.65,-24.225,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-24.225,-23.8,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-23.8,-23.375,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-23.375,-22.95,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-22.95,-22.525,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-22.525,-22.1,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-22.1,-21.675,15.725,15.725,0,0 RGB=238,236,225/
&OBST XB=-21.675,-21.25,15.725,15.725,0,0 RGB=238,236,225/
0df40dbf38b34606a166162a66a422a5
&OBST XB=-9.775,-9.775,31.025,31.45,0,0 RGB=238,236,225/
&OBST XB=-5.52500000000001,-5.52500000000001,31.025,31.45,0,0 RGB=238,236,225/
&OBST XB=-9.775,-9.35,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-9.35,-8.925,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-8.925,-8.5,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-8.5,-8.075,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-8.075,-7.65,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-7.65,-7.225,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-7.225,-6.8,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-6.8,-6.375,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-6.375,-5.95,31.025,31.025,0,0 RGB=238,236,225/
&OBST XB=-5.95,-5.52500000000001,31.025,31.025,0,0 RGB=238,236,225/
65d5fe6439e648898288b4bc570cff0b
&OBST XB=27.625,28.05,-15.725,-15.3,0,0 RGB=238,236,225/
&OBST XB=27.625,27.625,-15.3,-11.05,0,0 RGB=238,236,225/
&OBST XB=27.625,28.05,-11.05,-11.05,0,0 RGB=238,236,225/
687f568b232f424d903a065df9aacef4
&OBST XB=25.075,25.925,-7.225,-7.225,0,0 RGB=238,236,225/
&OBST XB=25.5,25.925,0.850000000000001,0.850000000000001,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-7.225,-6.8,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-6.8,-6.375,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-6.375,-5.95,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-5.95,-5.525,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-5.525,-5.1,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-5.1,-4.675,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-4.675,-4.25,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-4.25,-3.825,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-3.825,-3.4,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-3.4,-2.975,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-2.975,-2.55,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-2.55,-2.125,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-2.125,-1.7,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-1.7,-1.275,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-1.275,-0.850000000000001,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-0.850000000000001,-0.424999999999997,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-0.424999999999997,0,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,0,0.425000000000004,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,0.425000000000004,0.850000000000001,0,0 RGB=238,236,225/
18266d5bd0c94fd38a3dd375e13a2363
&OBST XB=-7.65,-6.8,28.05,28.05,0,3.49090909090909 RGB=127,127,127/
&OBST XB=-6.8,-5.1,28.05,28.05,2.18181818181818,3.49090909090909 RGB=127,127,127/
&OBST XB=-5.1,-5.1,28.05,28.9,0,3.49090909090909 RGB=127,127,127/
c2d96cc17f074647bdfe2d69197a2034
&OBST XB=24.225,25.075,-22.1,-21.675,0,4.8 RGB=127,127,127/
5750f5cda4ce4019846f7538335eda22
&OBST XB=23.8,25.5,0,0.850000000000001,0,4.8 RGB=127,127,127/
cd6c6bd3407045f1b946b8377641587b
&OBST XB=17.85,19.125,19.55,19.975,0,4.8 RGB=127,127,127/
3ea451ec3bd24c41ab84e166fe7d8d39
&OBST XB=24.225,24.65,37.825,37.825,0,4.8 RGB=127,127,127/
f135213748a340a3bdcdd6c53aa9ed80
&OBST XB=18.7,19.125,37.825,38.25,0,4.8 RGB=127,127,127/
57f0e53166114571b367a554b2a2ecf6
&OBST XB=30.6,30.6,37.825,38.25,0,4.8 RGB=127,127,127/
1a02268798244379ba8226e7d065f4b9
&OBST XB=24.225,24.65,31.45,31.875,0,4.8 RGB=127,127,127/
179a70b1c039468eba8d3c54462366a0
&OBST XB=12.325,13.6,31.875,32.3,0,4.8 RGB=127,127,127/
b3affc9fc06d485a807ce86e1da83e93
&OBST XB=25.925,25.925,19.975,28.475,2.61818181818182,4.8 RGB=238,236,225/
02bc79de1f6b4aab88725ede34585748
&OBST XB=-3.825,-3.825,15.3,16.575,0,0 RGB=238,236,225/
&OBST XB=5.95,5.95,15.3,16.575,0,0 RGB=238,236,225/
&OBST XB=-3.825,-3.40000000000001,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-3.40000000000001,-2.975,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-2.975,-2.55,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-2.55,-2.125,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-2.125,-1.7,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-1.7,-1.27500000000001,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-1.27500000000001,-0.850000000000001,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-0.850000000000001,-0.425000000000004,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=-0.425000000000004,0,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=0,0.424999999999997,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=0.424999999999997,0.849999999999994,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=0.849999999999994,1.275,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=1.275,1.7,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=1.7,2.125,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=2.125,2.55,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=2.55,2.97499999999999,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=2.97499999999999,3.4,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=3.4,3.825,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=3.825,4.25,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=4.25,4.675,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=4.675,5.09999999999999,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=5.09999999999999,5.525,15.3,15.3,0,0 RGB=238,236,225/
&OBST XB=5.525,5.95,15.3,15.3,0,0 RGB=238,236,225/
9b5a47588f7141cb974643dd7433e3a6
&OBST XB=25.075,25.925,-8.5,-8.5,0,0 RGB=238,236,225/
&OBST XB=25.5,25.925,-10.625,-10.625,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-10.625,-10.2,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-10.2,-9.775,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-9.775,-9.35,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-9.35,-8.925,0,0 RGB=238,236,225/
&OBST XB=25.925,25.925,-8.925,-8.5,0,0 RGB=238,236,225/
fb66f4945b834be2bd02fca10f1ee17b
&OBST XB=11.9,19.125,27.625,28.475,0,0.436363636363636 RGB=250,235,215/
89080b8389404a259470dc16eae2e276
&OBST XB=11.9,17.85,25.5,26.35,0,0.436363636363636 RGB=250,235,215/
9f63bacbb576415ca237cf35de4061c3
&OBST XB=11.9,19.55,23.8,24.225,0,0.436363636363636 RGB=250,235,215/
368ef445518f456087c086da934a0b07
&OBST XB=11.9,19.55,21.675,22.1,0,0.436363636363636 RGB=250,235,215/
3e185256b758468091720dec6b65045a
&OBST XB=11.9,17.85,19.55,20.4,0,0.436363636363636 RGB=250,235,215/
9a08a250758f4d078ab238396793bb61
&OBST XB=11.9,17.85,17.425,18.275,0,0.436363636363636 RGB=250,235,215/
9001adfab5f3460d98dd7fba221cbf2e
&OBST XB=21.25,22.1,17.425,18.275,0,0.436363636363636 RGB=250,235,215/
6dda2fd248294f63901fd9ffb0d79a24
&OBST XB=22.95,24.225,17.425,18.275,0,0.436363636363636 RGB=250,235,215/
84b7f9c4012b43c1b2feb778a4e94eef
&OBST XB=20.825,24.65,22.95,23.8,0,0.436363636363636 RGB=250,235,215/
c8a93380585f4796be104377fe7e9e65
&OBST XB=20.825,24.225,25.075,25.5,0,0.436363636363636 RGB=250,235,215/
4077f0534cd948509b744889fb83474a
&OBST XB=20.825,24.225,27.2,27.625,0,0.436363636363636 RGB=250,235,215/
a4ec530fe61447ff9850574a35cda1c4
&OBST XB=18.7,22.1,32.725,33.15,0,0.436363636363636 RGB=250,235,215/
ad1121146dd8454fbb4e8391d80ba4c8
&OBST XB=18.7,22.1,34.85,35.7,0,0.436363636363636 RGB=250,235,215/
255c5ce654664a98947bb6ce63e628d1
&OBST XB=19.125,22.525,36.975,37.825,0,0.436363636363636 RGB=250,235,215/
5f40eeabeffc4256a7d73a44d3bded3b
&OBST XB=18.7,22.1,39.1,39.95,0,0.436363636363636 RGB=250,235,215/
9a8c847efb7d4700b81357f35cd79f4c
&OBST XB=18.7,22.1,41.225,42.075,0,0.436363636363636 RGB=250,235,215/
550f3fa8963444f0b43154087a23b5ac
&OBST XB=18.7,22.1,42.925,43.775,0,0.436363636363636 RGB=250,235,215/
bee1b4939519499686db9c371a0fd0f0
&OBST XB=25.075,30.175,43.35,43.775,0,0.436363636363636 RGB=250,235,215/
9530fa2a24b3434ba8268b42644209ee
&OBST XB=23.8,31.025,41.65,42.075,0,0.436363636363636 RGB=250,235,215/
2eff34aebf0049c89e0432f1675ce7f4
&OBST XB=23.8,31.025,39.525,39.95,0,0.436363636363636 RGB=250,235,215/
436a9902e9d244c5a7df2c885a20d046
&OBST XB=27.625,31.025,36.55,36.975,0,0.436363636363636 RGB=250,235,215/
f7330dd7174847e1b3cfe06484ecc9f7
&OBST XB=26.35,26.775,35.7,38.675,0,0.436363636363636 RGB=250,235,215/
e55fa476970449f4a6e409363c0ae4f5
&OBST XB=26.35,27.2,21.25,26.775,0,0.436363636363636 RGB=250,235,215/
&OBST XB=25.925,27.2,26.775,28.475,0,0.436363636363636 RGB=250,235,215/
8178db817cd241e797e6b57c2ea602b9
&OBST XB=28.475,31.45,16.15,17.85,0,0.436363636363636 RGB=250,235,215/
0683706d11c64bb1a7c4f3a84499f849
&OBST XB=31.45,34,16.15,17.85,0,0.436363636363636 RGB=250,235,215/
dad83e96a15b4cb48f94554b953e8c57
&OBST XB=28.05,31.025,31.875,32.725,0,0.436363636363636 RGB=250,235,215/
e2b4e22ce55f4cd78a0e03ea6b21f3bf
&OBST XB=27.625,28.9,34.425,34.85,0,0.436363636363636 RGB=250,235,215/
9737bbdbf03f4ae08dbafc4d3b4b7767
&OBST XB=6.375,7.22499999999999,39.525,39.525,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=350 F=-1/
e378d33da1c541c6b5d6bca9c8722547
&OBST XB=-30.6,-30.6,-23.375,-22.525,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=350 F=-1/
b9adc266b36d42c097220a865943fe17
&OBST XB=-27.625,-27.625,-31.45,-29.75,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=350 F=-1/
dfb89ec54b974ac3a7af8e961f6d1b7f
&OBST XB=-27.625,-27.625,-8.925,-7.65,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=350 F=-1/
8a20dbf83ec746e484e2fa7517baf6e1
&OBST XB=-27.625,-27.625,-18.275,-17,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=350 F=-1/
fa0031f2787a48b387b922d62d80dfa2
&OBST XB=-27.625,-27.625,-27.2,-25.925,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=350 F=-1/
52385e5f826f412faff36f59410dd4e4
&OBST XB=-26.35,-25.5,1.275,1.275,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=350 F=-1/
7a26fa2e20634c449071b6b12a46f9bd
&OBST XB=-26.775,-25.075,14.025,14.025,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=350 F=-1/
24b4f70a6042456cb639b1f46185a1b4
&OBST XB=-26.35,-25.5,3.825,3.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=-1 F=-1/
&RAMP ID='RAMP_9' T=350 F=-1/
307b115e537e4cf0839f63f2fe274802
&OBST XB=-30.6,-30.6,-4.25,-2.975,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=-1 F=-1/
&RAMP ID='RAMP_10' T=350 F=-1/
c8792ad92ceb49df92d32382d26e7029
&OBST XB=-30.6,-30.6,7.65,8.925,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=350 F=-1/
5ba1e9b1d0f8422684585a04daaf805a
&OBST XB=-30.175,-30.175,14.875,16.15,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=-1 F=-1/
&RAMP ID='RAMP_12' T=350 F=-1/
96ebc1d56a2a44f788d2d020de3c275c
&OBST XB=-30.6,-30.6,42.5,43.35,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=-1 F=-1/
&RAMP ID='RAMP_13' T=350 F=-1/
ef1a9c4d92284b79a28d12a5acd6f21c
&OBST XB=-30.6,-30.6,34.425,35.7,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_14' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_14' T=-1 F=-1/
&RAMP ID='RAMP_14' T=350 F=-1/
a90987e2ad3a4be5bd25872c82af5706
&OBST XB=-30.6,-30.6,30.175,31.45,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_15'/
&CTRL ID='CTRL_15' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_15' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_15' T=-1 F=-1/
&RAMP ID='RAMP_15' T=350 F=-1/
8ab4356816814d3f9ef6580c4faca48d
&OBST XB=-21.25,-19.125,28.9,28.9,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_16'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_16' T=-1 F=-1/
&RAMP ID='RAMP_16' T=350 F=-1/
bf8dfa61f44a40cfa2f3ce5c45c7ab31
&OBST XB=-27.2,-25.075,28.9,28.9,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_17'/
&CTRL ID='CTRL_17' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_17' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_17' T=-1 F=-1/
&RAMP ID='RAMP_17' T=350 F=-1/
dc62a91de2864db2933d8749789d0885
&OBST XB=-27.625,-27.625,26.35,27.2,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_18'/
&CTRL ID='CTRL_18' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_18' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_18' T=-1 F=-1/
&RAMP ID='RAMP_18' T=350 F=-1/
92997b24471144d783bfebd7430ab016
&OBST XB=-27.625,-27.625,18.7,19.55,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_19'/
&CTRL ID='CTRL_19' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_19' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_19' T=-1 F=-1/
&RAMP ID='RAMP_19' T=350 F=-1/
9f59e0a3312d40d9a9a9ec8bf24fefd0
&OBST XB=-8.925,-8.075,28.9,28.9,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_20'/
&CTRL ID='CTRL_20' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_20' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_20' T=-1 F=-1/
&RAMP ID='RAMP_20' T=350 F=-1/
1c9cd31a589341b0ba47a90beadc2574
&OBST XB=5.95,7.65,17.85,17.85,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_21'/
&CTRL ID='CTRL_21' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_21' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_21' T=-1 F=-1/
&RAMP ID='RAMP_21' T=350 F=-1/
0d246db323fd426a8ab6084122f51e76
&OBST XB=-1.7,-0.425000000000004,14.025,14.025,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_22'/
&CTRL ID='CTRL_22' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_22' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_22' T=-1 F=-1/
&RAMP ID='RAMP_22' T=350 F=-1/
aa8c09ad329046e186ec86c3b07cbbe5
&OBST XB=-11.475,-10.2,14.025,14.025,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_23'/
&CTRL ID='CTRL_23' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_23' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_23' T=-1 F=-1/
&RAMP ID='RAMP_23' T=350 F=-1/
ce08784c6ce2404380b744761014b0dd
&OBST XB=6.8,7.65,14.025,14.025,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_24'/
&CTRL ID='CTRL_24' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_24' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_24' T=-1 F=-1/
&RAMP ID='RAMP_24' T=350 F=-1/
4089f11b3d2346e5a3298899a701238f
&OBST XB=-14.875,-14.45,14.025,14.025,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_25'/
&OBST XB=-14.45,-14.025,14.025,14.025,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_25'/
&CTRL ID='CTRL_25' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_25' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_25' T=-1 F=-1/
&RAMP ID='RAMP_25' T=350 F=-1/
b7da98981ebd4e93b39557edde1fa598
&OBST XB=22.1,22.95,3.825,3.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_26'/
&CTRL ID='CTRL_26' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_26' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_26' T=-1 F=-1/
&RAMP ID='RAMP_26' T=350 F=-1/
8626c18f45f54edd8945538f607cf6dc
&OBST XB=22.525,23.8,-27.625,-27.625,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_27'/
&CTRL ID='CTRL_27' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_27' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_27' T=-1 F=-1/
&RAMP ID='RAMP_27' T=350 F=-1/
8f6a28e8086b4a7ea43ab14e58dda30e
&OBST XB=25.075,25.075,-8.5,-7.225,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_28'/
&CTRL ID='CTRL_28' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_28' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_28' T=-1 F=-1/
&RAMP ID='RAMP_28' T=350 F=-1/
f251c45352d944d8b1ad80e977ae6020
&OBST XB=25.075,25.075,-15.725,-14.875,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_29'/
&CTRL ID='CTRL_29' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_29' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_29' T=-1 F=-1/
&RAMP ID='RAMP_29' T=350 F=-1/
5bae250cfdce48e195b27ef238ec23a4
&OBST XB=25.075,25.075,-14.025,-12.75,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_30'/
&CTRL ID='CTRL_30' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_30' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_30' T=-1 F=-1/
&RAMP ID='RAMP_30' T=350 F=-1/
16e77dddd0f24788a9e90ab35ce4e0a8
&OBST XB=25.075,25.075,-11.475,-10.625,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_31'/
&CTRL ID='CTRL_31' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_31' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_31' T=-1 F=-1/
&RAMP ID='RAMP_31' T=350 F=-1/
ecc8d3226b494565b3372e7db664b98e
&OBST XB=19.125,19.125,-21.675,-20.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_32'/
&CTRL ID='CTRL_32' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_32' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_32' T=-1 F=-1/
&RAMP ID='RAMP_32' T=350 F=-1/
e004fc2f80cf4b39b71224a9c6568e02
&OBST XB=25.925,27.2,-22.525,-22.525,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_33'/
&CTRL ID='CTRL_33' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_33' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_33' T=-1 F=-1/
&RAMP ID='RAMP_33' T=350 F=-1/
3d42717192c243fe96ca4b0405e279a0
&OBST XB=28.9,28.9,-25.5,-24.225,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_34'/
&CTRL ID='CTRL_34' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_34' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_34' T=-1 F=-1/
&RAMP ID='RAMP_34' T=350 F=-1/
332276ef20ea4624aac248e0099e1a10
&OBST XB=25.075,25.075,-25.075,-23.8,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_35'/
&CTRL ID='CTRL_35' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_35' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_35' T=-1 F=-1/
&RAMP ID='RAMP_35' T=350 F=-1/
8811c9fbcdae4c1b819e5476c0430a24
&OBST XB=17,17.85,-20.4,-20.4,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_36'/
&CTRL ID='CTRL_36' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_36' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_36' T=-1 F=-1/
&RAMP ID='RAMP_36' T=350 F=-1/
ee4f39a78fd946cfb08e92cab3f2de34
&OBST XB=23.8,23.8,-21.25,-20.4,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_37'/
&CTRL ID='CTRL_37' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_37' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_37' T=-1 F=-1/
&RAMP ID='RAMP_37' T=350 F=-1/
f11dc86643a84f55ab104c60df18a402
&OBST XB=29.75,29.75,-21.25,-20.4,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_38'/
&CTRL ID='CTRL_38' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_38' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_38' T=-1 F=-1/
&RAMP ID='RAMP_38' T=350 F=-1/
9b3440726a924a95893fbc403ed8e62b
&OBST XB=35.7,36.975,-19.55,-19.55,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_39'/
&CTRL ID='CTRL_39' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_39' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_39' T=-1 F=-1/
&RAMP ID='RAMP_39' T=350 F=-1/
904834f1141f4682a5839576c52996a3
&OBST XB=30.175,31.025,-27.625,-27.625,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_40'/
&CTRL ID='CTRL_40' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_40' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_40' T=-1 F=-1/
&RAMP ID='RAMP_40' T=350 F=-1/
15f5203775d84d979f3451740d76cf4c
&OBST XB=37.825,39.1,-17,-17,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_41'/
&CTRL ID='CTRL_41' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_41' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_41' T=-1 F=-1/
&RAMP ID='RAMP_41' T=350 F=-1/
83279291acd049c0a10773f77ec27919
&OBST XB=28.475,29.75,-12.325,-12.325,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_42'/
&CTRL ID='CTRL_42' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_42' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_42' T=-1 F=-1/
&RAMP ID='RAMP_42' T=350 F=-1/
a6d6d7b4306a47bcaf64d44cc29a67c4
&OBST XB=28.475,28.475,-2.125,-0.850000000000001,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_43'/
&CTRL ID='CTRL_43' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_43' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_43' T=-1 F=-1/
&RAMP ID='RAMP_43' T=350 F=-1/
cd22a4e72779452f8a24eb702a34bc96
&OBST XB=28.475,28.475,1.275,2.55,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_44'/
&CTRL ID='CTRL_44' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_44' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_44' T=-1 F=-1/
&RAMP ID='RAMP_44' T=350 F=-1/
774e108df6874a9daafdbab0d19514e2
&OBST XB=28.475,28.475,-7.225,-6.375,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_45'/
&CTRL ID='CTRL_45' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_45' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_45' T=-1 F=-1/
&RAMP ID='RAMP_45' T=350 F=-1/
38cb4571441749fbb66938723d648873
&OBST XB=28.475,28.475,-4.675,-3.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_46'/
&CTRL ID='CTRL_46' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_46' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_46' T=-1 F=-1/
&RAMP ID='RAMP_46' T=350 F=-1/
4ae2703a198b459ca3ee259f29ad2859
&OBST XB=-29.75,-28.475,37.825,37.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_47'/
&CTRL ID='CTRL_47' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_47' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_47' T=-1 F=-1/
&RAMP ID='RAMP_47' T=350 F=-1/
6a4cd963a4ea4066a7ec7cf09ccdaa6e
&OBST XB=27.2,28.05,19.975,19.975,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_48'/
&CTRL ID='CTRL_48' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_48' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_48' T=-1 F=-1/
&RAMP ID='RAMP_48' T=350 F=-1/
e629419393d949d384e03eee04db1dbb
&OBST XB=29.325,30.175,19.975,19.975,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_49'/
&CTRL ID='CTRL_49' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_49' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_49' T=-1 F=-1/
&RAMP ID='RAMP_49' T=350 F=-1/
5445925b4b154feca3f44a0508dfdcf2
&OBST XB=31.875,32.725,19.975,19.975,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_50'/
&CTRL ID='CTRL_50' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_50' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_50' T=-1 F=-1/
&RAMP ID='RAMP_50' T=350 F=-1/
ec0a5d0fb2ee4f3ca1c5f896e1c44f06
&OBST XB=27.2,28.05,28.9,28.9,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_51'/
&CTRL ID='CTRL_51' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_51' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_51' T=-1 F=-1/
&RAMP ID='RAMP_51' T=350 F=-1/
2337cbd584414c2e8e421ccb41cac6b4
&OBST XB=25.925,25.925,33.575,34.425,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_52'/
&CTRL ID='CTRL_52' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_52' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_52' T=-1 F=-1/
&RAMP ID='RAMP_52' T=350 F=-1/
dd80beacaf604b808c484e1c7be52bc3
&OBST XB=31.025,31.025,33.15,34,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_53'/
&CTRL ID='CTRL_53' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_53' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_53' T=-1 F=-1/
&RAMP ID='RAMP_53' T=350 F=-1/
640f5a7e84d94d32b041e6b12e546888
&OBST XB=31.025,31.025,22.95,23.8,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_54'/
&CTRL ID='CTRL_54' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_54' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_54' T=-1 F=-1/
&RAMP ID='RAMP_54' T=350 F=-1/
8b02da634d89426799f00cba035453d3
&OBST XB=31.025,31.025,26.35,27.2,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_55'/
&CTRL ID='CTRL_55' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_55' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_55' T=-1 F=-1/
&RAMP ID='RAMP_55' T=350 F=-1/
ce2dcc7851f949e1925818abc6d9d33c
&OBST XB=31.025,31.025,29.75,30.6,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_56'/
&CTRL ID='CTRL_56' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_56' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_56' T=-1 F=-1/
&RAMP ID='RAMP_56' T=350 F=-1/
c67a7345418543b69b5a1ae2fae9d9ef
&OBST XB=33.15,33.15,21.25,22.1,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_57'/
&CTRL ID='CTRL_57' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_57' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_57' T=-1 F=-1/
&RAMP ID='RAMP_57' T=350 F=-1/
4d75a67c144348f5ba6017544a50ba5c
&OBST XB=33.15,33.15,23.8,24.65,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_58'/
&CTRL ID='CTRL_58' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_58' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_58' T=-1 F=-1/
&RAMP ID='RAMP_58' T=350 F=-1/
b605180627a1426c98269df713be1000
&OBST XB=33.15,33.15,26.775,27.625,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_59'/
&CTRL ID='CTRL_59' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_59' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_59' T=-1 F=-1/
&RAMP ID='RAMP_59' T=350 F=-1/
c383ba5a65184734a96d778a9442346e
&OBST XB=35.275,35.275,28.9,29.75,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_60'/
&CTRL ID='CTRL_60' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_60' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_60' T=-1 F=-1/
&RAMP ID='RAMP_60' T=350 F=-1/
9dba6a8735ae49108267301c8c312cba
&OBST XB=33.15,33.15,32.3,33.15,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_61'/
&CTRL ID='CTRL_61' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_61' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_61' T=-1 F=-1/
&RAMP ID='RAMP_61' T=350 F=-1/
9515b58c520547f3a85abfc797f391c4
&OBST XB=33.15,33.15,37.825,39.1,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_62'/
&CTRL ID='CTRL_62' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_62' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_62' T=-1 F=-1/
&RAMP ID='RAMP_62' T=350 F=-1/
8db210a235e244a7b95016340515c2bc
&OBST XB=37.4,38.25,37.825,37.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_63'/
&CTRL ID='CTRL_63' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_63' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_63' T=-1 F=-1/
&RAMP ID='RAMP_63' T=350 F=-1/
e6acb590f61b4ac8b42007b93c36a37b
&OBST XB=36.125,36.125,39.95,40.8,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_64'/
&CTRL ID='CTRL_64' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_64' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_64' T=-1 F=-1/
&RAMP ID='RAMP_64' T=350 F=-1/
7527798cfc5f4d69bc737bbcc0f53878
&OBST XB=34.425,35.7,41.225,41.225,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_65'/
&CTRL ID='CTRL_65' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_65' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_65' T=-1 F=-1/
&RAMP ID='RAMP_65' T=350 F=-1/
c1fd627c24814de49225131508516b67
&OBST XB=37.4,37.4,42.5,43.775,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_66'/
&CTRL ID='CTRL_66' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_66' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_66' T=-1 F=-1/
&RAMP ID='RAMP_66' T=350 F=-1/
d8f34cdcdf09467887058eabcd56636d
&OBST XB=5.95,7.65,28.05,28.05,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_67'/
&CTRL ID='CTRL_67' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_67' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_67' T=-1 F=-1/
&RAMP ID='RAMP_67' T=350 F=-1/
27f05cce59de42a98168b9ac2b76e994
&OBST XB=9.775,11.05,28.9,28.9,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_68'/
&CTRL ID='CTRL_68' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_68' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_68' T=-1 F=-1/
&RAMP ID='RAMP_68' T=350 F=-1/
ed1027515d4a4cb5964e173f6ce53348
&OBST XB=13.6,13.6,36.125,37.4,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_69'/
&CTRL ID='CTRL_69' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_69' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_69' T=-1 F=-1/
&RAMP ID='RAMP_69' T=350 F=-1/
841bda766ea5479ebfdc9cfc114866b7
&OBST XB=-2.975,-1.7,31.875,31.875,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_70'/
&CTRL ID='CTRL_70' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_70' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_70' T=-1 F=-1/
&RAMP ID='RAMP_70' T=350 F=-1/
ce5c3653e4c34f018c0f3c3be622238d
&OBST XB=2.97499999999999,3.825,31.875,31.875,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_71'/
&CTRL ID='CTRL_71' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_71' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_71' T=-1 F=-1/
&RAMP ID='RAMP_71' T=350 F=-1/
3f11d2dce6384519aab3cd465684eec8
&OBST XB=-5.52500000000001,-3.825,33.15,33.15,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_72'/
&CTRL ID='CTRL_72' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_72' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_72' T=-1 F=-1/
&RAMP ID='RAMP_72' T=350 F=-1/
d6280f510bb44aefbddae22b241bf3f7
&OBST XB=-9.775,-9.775,35.275,36.975,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_73'/
&CTRL ID='CTRL_73' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_73' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_73' T=-1 F=-1/
&RAMP ID='RAMP_73' T=350 F=-1/
51aa594ed5164c60a535cff09db27459
&OBST XB=-22.95,-22.1,37.825,37.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_74'/
&CTRL ID='CTRL_74' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_74' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_74' T=-1 F=-1/
&RAMP ID='RAMP_74' T=350 F=-1/
3eefc8cb30b14cdaa626b56ed5798ca3
&OBST XB=-11.05,-10.2,37.825,37.825,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_75'/
&CTRL ID='CTRL_75' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_75' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_75' T=-1 F=-1/
&RAMP ID='RAMP_75' T=350 F=-1/
8444f271410947edaa82873f0cce7b1b
&OBST XB=-12.75,-12.75,42.5,43.35,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_76'/
&CTRL ID='CTRL_76' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_76' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_76' T=-1 F=-1/
&RAMP ID='RAMP_76' T=350 F=-1/
2a617e4105f14fb0bad81e127ad4c1a2
&OBST XB=-6.8,-5.1,17.85,17.85,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_77'/
&CTRL ID='CTRL_77' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_77' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_77' T=-1 F=-1/
&RAMP ID='RAMP_77' T=350 F=-1/
af427f27ffa94e20a1a3e469bbce679c
&OBST XB=-27.2,-25.075,16.575,16.575,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_78'/
&CTRL ID='CTRL_78' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_78' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_78' T=-1 F=-1/
&RAMP ID='RAMP_78' T=350 F=-1/
b5ccb1211b4e4755aad317c2e9b9848b
&OBST XB=-21.25,-19.125,16.575,16.575,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_79'/
&CTRL ID='CTRL_79' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_79' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_79' T=-1 F=-1/
&RAMP ID='RAMP_79' T=350 F=-1/
3847e4c474ec4c9484111c9f33f7ce9d
&OBST XB=-29.325,-28.05,25.925,25.925,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_80'/
&CTRL ID='CTRL_80' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_80' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_80' T=-1 F=-1/
&RAMP ID='RAMP_80' T=350 F=-1/
3b9f790457a148d0a278259040ea14e0
&OBST XB=32.725,32.725,-14.025,-13.175,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_81'/
&CTRL ID='CTRL_81' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_81' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_81' T=-1 F=-1/
&RAMP ID='RAMP_81' T=350 F=-1/
c2c02570319b4b1bbfdb88f94c6783be
&OBST XB=32.725,32.725,-17,-15.725,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_82'/
&CTRL ID='CTRL_82' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_82' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_82' T=-1 F=-1/
&RAMP ID='RAMP_82' T=350 F=-1/
28f55e9977a345ac906936fd5d5b01b4
&OBST XB=25.075,25.075,8.5,9.775,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_83'/
&CTRL ID='CTRL_83' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_83' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_83' T=-1 F=-1/
&RAMP ID='RAMP_83' T=350 F=-1/
37b60e74250b4a1ba6a7657c9a903fe9
&OBST XB=28.05,28.05,10.625,11.9,0,2.18181818181818 RGB=50,205,50 CTRL_ID='CTRL_84'/
&CTRL ID='CTRL_84' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_84' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_84' T=-1 F=-1/
&RAMP ID='RAMP_84' T=350 F=-1/
f81c8515e9514a7b925916c2f2dce74a
&OBST XB=25.5,26.35,12.325,12.325,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_85'/
&CTRL ID='CTRL_85' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_85' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_85' T=-1 F=-1/
&RAMP ID='RAMP_85' T=350 F=-1/
dc92b384bfde41e5b84e65fc924bd425
&OBST XB=18.275,18.275,9.775,10.625,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_86'/
&CTRL ID='CTRL_86' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_86' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_86' T=-1 F=-1/
&RAMP ID='RAMP_86' T=350 F=-1/
fe7f5edc22604b908d99c3d88431bab4
&OBST XB=21.675,21.675,7.65,8.5,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_87'/
&CTRL ID='CTRL_87' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_87' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_87' T=-1 F=-1/
&RAMP ID='RAMP_87' T=350 F=-1/
0d46337743d940fd827e361a99ea09b3
&OBST XB=18.7,19.55,11.475,11.475,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_88'/
&CTRL ID='CTRL_88' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_88' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_88' T=-1 F=-1/
&RAMP ID='RAMP_88' T=350 F=-1/
49bd5f70820f4a3eb43ee6075cd9a7c5
&OBST XB=21.25,22.1,11.475,11.475,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_89'/
&CTRL ID='CTRL_89' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_89' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_89' T=-1 F=-1/
&RAMP ID='RAMP_89' T=350 F=-1/
807f9bb9c43640c9b7b6533238a089f7
&OBST XB=-21.25,-20.4,8.925,8.925,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_90'/
&CTRL ID='CTRL_90' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_90' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_90' T=-1 F=-1/
&RAMP ID='RAMP_90' T=350 F=-1/
d7507c14130b48d3aea6cfd7a1b32851
&OBST XB=8.075,8.075,20.4,21.675,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_91'/
&CTRL ID='CTRL_91' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_91' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_91' T=-1 F=-1/
&RAMP ID='RAMP_91' T=350 F=-1/
3532752c34d2427b8980f2bdb848d96b
&OBST XB=-24.225,-24.225,1.275,2.125,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_92'/
&CTRL ID='CTRL_92' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_92' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_92' T=-1 F=-1/
&RAMP ID='RAMP_92' T=350 F=-1/
ee62479751e14cb0b6a603e7c1c16e32
&OBST XB=-6.8,-5.1,28.05,28.05,0,2.18181818181818 RGB=255,204,102 CTRL_ID='CTRL_93'/
&CTRL ID='CTRL_93' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_93' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_93' T=-1 F=-1/
&RAMP ID='RAMP_93' T=350 F=-1/
&DEVC ID='DEVC_7' QUANTITY='TEMPERATURE' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_8' QUANTITY='VISIBILITY' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_9' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_10' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_11' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_12' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7314630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_13' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7314630009217,44.7506916058629,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_14' QUANTITY='TEMPERATURE' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_15' QUANTITY='VISIBILITY' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_16' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_17' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7314630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_20' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7314630009217,43.4756916058629,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_21' QUANTITY='TEMPERATURE' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_22' QUANTITY='VISIBILITY' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_23' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_24' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_25' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_26' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-24.9814630009217,44.7506916058629,1.7/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-24.9814630009217,44.7506916058629,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_28' QUANTITY='TEMPERATURE' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_29' QUANTITY='VISIBILITY' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_30' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_31' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_32' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-24.9814630009217,43.4756916058629,1.7/
&DEVC ID='DEVC_34' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-24.9814630009217,43.4756916058629,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_35' QUANTITY='TEMPERATURE' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_36' QUANTITY='VISIBILITY' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_37' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_38' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_39' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_40' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.3599675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.3599675104677,44.7506916058629,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_42' QUANTITY='TEMPERATURE' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_43' QUANTITY='VISIBILITY' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_44' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_45' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_46' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_47' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.3599675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_48' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.3599675104677,43.4756916058629,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_49' QUANTITY='TEMPERATURE' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_50' QUANTITY='VISIBILITY' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_52' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_53' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_54' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.6099675104677,44.7506916058629,1.7/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.6099675104677,44.7506916058629,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_56' QUANTITY='TEMPERATURE' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_57' QUANTITY='VISIBILITY' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_58' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_59' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_60' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_61' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.6099675104677,43.4756916058629,1.7/
&DEVC ID='DEVC_62' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.6099675104677,43.4756916058629,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_63' QUANTITY='TEMPERATURE' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_64' QUANTITY='VISIBILITY' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_67' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_68' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.1831330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.1831330680794,-30.6557212575137,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_70' QUANTITY='TEMPERATURE' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_71' QUANTITY='VISIBILITY' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_72' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_73' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_74' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_75' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.9081330680794,-30.6557212575137,1.7/
&DEVC ID='DEVC_76' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.9081330680794,-30.6557212575137,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_77' QUANTITY='TEMPERATURE' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_78' QUANTITY='VISIBILITY' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_82' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5533494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5533494821521,7.12798113799895,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_84' QUANTITY='TEMPERATURE' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_85' QUANTITY='VISIBILITY' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_86' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_87' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_88' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_89' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5533494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_90' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5533494821521,5.85298113799895,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.8033494821521,7.12798113799895,1.7/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.8033494821521,7.12798113799895,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_98' QUANTITY='TEMPERATURE' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_99' QUANTITY='VISIBILITY' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_100' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_101' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_102' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_103' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.8033494821521,5.85298113799895,1.7/
&DEVC ID='DEVC_104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.8033494821521,5.85298113799895,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_105' QUANTITY='TEMPERATURE' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_106' QUANTITY='VISIBILITY' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_107' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.2939668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_111' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.2939668341528,-30.5940312997509,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_112' QUANTITY='TEMPERATURE' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_113' QUANTITY='VISIBILITY' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_114' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_115' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_116' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_117' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-27.0189668341528,-30.5940312997509,1.7/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-27.0189668341528,-30.5940312997509,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_119' QUANTITY='TEMPERATURE' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_120' QUANTITY='VISIBILITY' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_121' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_122' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.3389630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_125' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.3389630711798,14.4894317411141,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_126' QUANTITY='TEMPERATURE' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_127' QUANTITY='VISIBILITY' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_128' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_129' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_130' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_131' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.3389630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.3389630711798,13.2144317411141,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_133' QUANTITY='TEMPERATURE' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_134' QUANTITY='VISIBILITY' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_135' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_136' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_137' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.5889630711798,14.4894317411141,1.7/
&DEVC ID='DEVC_139' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.5889630711798,14.4894317411141,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_140' QUANTITY='TEMPERATURE' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_141' QUANTITY='VISIBILITY' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_142' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_143' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_144' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_145' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.5889630711798,13.2144317411141,1.7/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.5889630711798,13.2144317411141,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_147' QUANTITY='TEMPERATURE' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_148' QUANTITY='VISIBILITY' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_149' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_150' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_151' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_152' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.383754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_153' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.383754632141,10.6833476787891,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_154' QUANTITY='TEMPERATURE' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_155' QUANTITY='VISIBILITY' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_157' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_158' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_159' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.383754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.383754632141,9.4083476787891,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_161' QUANTITY='TEMPERATURE' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_162' QUANTITY='VISIBILITY' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_163' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_164' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_165' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_166' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.633754632141,10.6833476787891,1.7/
&DEVC ID='DEVC_167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.633754632141,10.6833476787891,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_168' QUANTITY='TEMPERATURE' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_169' QUANTITY='VISIBILITY' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_172' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_173' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.633754632141,9.4083476787891,1.7/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.633754632141,9.4083476787891,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_175' QUANTITY='TEMPERATURE' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_176' QUANTITY='VISIBILITY' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_177' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_178' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_179' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_180' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-30.9792225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-30.9792225274148,11.9637820134484,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_182' QUANTITY='TEMPERATURE' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_183' QUANTITY='VISIBILITY' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_187' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.7042225274148,11.9637820134484,1.7/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.7042225274148,11.9637820134484,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_189' QUANTITY='TEMPERATURE' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_190' QUANTITY='VISIBILITY' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_191' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_192' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_193' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_194' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.750183060732,29.6106282351955,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.750183060732,28.3356282351955,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_203' QUANTITY='TEMPERATURE' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_204' QUANTITY='VISIBILITY' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_205' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_206' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_207' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_208' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.750183060732,29.6106282351955,1.7/
&DEVC ID='DEVC_209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.750183060732,29.6106282351955,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_210' QUANTITY='TEMPERATURE' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_211' QUANTITY='VISIBILITY' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_212' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.750183060732,28.3356282351955,1.7/
&DEVC ID='DEVC_216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.750183060732,28.3356282351955,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_217' QUANTITY='TEMPERATURE' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_218' QUANTITY='VISIBILITY' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_219' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_220' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_221' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_222' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7516734087014,29.6106282351955,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_224' QUANTITY='TEMPERATURE' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_225' QUANTITY='VISIBILITY' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_226' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_227' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7516734087014,28.3356282351955,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_231' QUANTITY='TEMPERATURE' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_232' QUANTITY='VISIBILITY' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_233' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_234' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_235' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_236' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7516734087014,29.6106282351955,1.7/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7516734087014,29.6106282351955,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_238' QUANTITY='TEMPERATURE' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_239' QUANTITY='VISIBILITY' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_240' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_241' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_242' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7516734087014,28.3356282351955,1.7/
&DEVC ID='DEVC_244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7516734087014,28.3356282351955,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_245' QUANTITY='TEMPERATURE' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_246' QUANTITY='VISIBILITY' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_247' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_248' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_249' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_250' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.3596970720559,14.5672935268672,1.7/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.3596970720559,14.5672935268672,1.7 ORIENTATION=-0.00244723185558601,0.999997005523639,0/
&DEVC ID='DEVC_252' QUANTITY='TEMPERATURE' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_253' QUANTITY='VISIBILITY' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_254' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_255' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_256' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_257' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.3628172926717,13.2922973448245,1.7/
&DEVC ID='DEVC_258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.3628172926717,13.2922973448245,1.7 ORIENTATION=0.00244723185558601,-0.999997005523639,0/
&DEVC ID='DEVC_259' QUANTITY='TEMPERATURE' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_260' QUANTITY='VISIBILITY' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_262' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_263' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_264' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=25.8463947731817,-18.581280589194,1.7/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.8463947731817,-18.581280589194,1.7 ORIENTATION=0.999996256893124,0.00273609205625183,0/
&DEVC ID='DEVC_266' QUANTITY='TEMPERATURE' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_267' QUANTITY='VISIBILITY' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_268' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_269' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_270' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_271' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=24.571399545643,-18.5847691065657,1.7/
&DEVC ID='DEVC_272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.571399545643,-18.5847691065657,1.7 ORIENTATION=-0.999996256893124,-0.00273609205624593,0/
&DEVC ID='DEVC_273' QUANTITY='TEMPERATURE' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_274' QUANTITY='VISIBILITY' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_277' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_278' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.7274326915982,-22.0136869460692,1.7/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.7274326915982,-22.0136869460692,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_280' QUANTITY='TEMPERATURE' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_281' QUANTITY='VISIBILITY' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_282' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_283' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_284' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_285' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.7274326915982,-23.2886869460692,1.7/
&DEVC ID='DEVC_286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.7274326915982,-23.2886869460692,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_287' QUANTITY='TEMPERATURE' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_288' QUANTITY='VISIBILITY' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_292' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=29.4952990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.4952990068576,-24.6945111166525,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_294' QUANTITY='TEMPERATURE' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_295' QUANTITY='VISIBILITY' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_296' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_297' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_298' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_299' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.2202990068576,-24.6945111166525,1.7/
&DEVC ID='DEVC_300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.2202990068576,-24.6945111166525,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_301' QUANTITY='TEMPERATURE' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_302' QUANTITY='VISIBILITY' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=24.4138894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4138894126563,-24.5317859198688,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_308' QUANTITY='TEMPERATURE' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_309' QUANTITY='VISIBILITY' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_310' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_311' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_312' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_313' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=25.6888894126563,-24.5317859198688,1.7/
&DEVC ID='DEVC_314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.6888894126563,-24.5317859198688,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_315' QUANTITY='TEMPERATURE' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_316' QUANTITY='VISIBILITY' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_317' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_318' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_319' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=17.0559449376939,-16.5212819091015,1.7/
&DEVC ID='DEVC_321' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0559449376939,-16.5212819091015,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_322' QUANTITY='TEMPERATURE' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_323' QUANTITY='VISIBILITY' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_324' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_325' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_326' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_327' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=17.0559449376939,-17.7962819091015,1.7/
&DEVC ID='DEVC_328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0559449376939,-17.7962819091015,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_329' QUANTITY='TEMPERATURE' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_330' QUANTITY='VISIBILITY' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_331' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_332' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_333' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_334' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=27.7235637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_335' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.7235637964611,-18.5496548783556,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_336' QUANTITY='TEMPERATURE' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_337' QUANTITY='VISIBILITY' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_338' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_339' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_340' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_341' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.9985637964611,-18.5496548783556,1.7/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.9985637964611,-18.5496548783556,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_343' QUANTITY='TEMPERATURE' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_344' QUANTITY='VISIBILITY' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_345' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_346' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_347' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=38.1718258435213,-13.2119043894876,1.7/
&DEVC ID='DEVC_349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=38.1718258435213,-13.2119043894876,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_350' QUANTITY='TEMPERATURE' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_351' QUANTITY='VISIBILITY' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_352' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_353' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_354' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_355' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=38.1718258435213,-11.9369043894876,1.7/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=38.1718258435213,-11.9369043894876,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_357' QUANTITY='TEMPERATURE' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_358' QUANTITY='VISIBILITY' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_359' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_360' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_361' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_362' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=27.711929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_363' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.711929395774,-10.5030941248203,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_364' QUANTITY='TEMPERATURE' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_365' QUANTITY='VISIBILITY' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_367' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_368' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_369' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.986929395774,-10.5030941248203,1.7/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.986929395774,-10.5030941248203,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_371' QUANTITY='TEMPERATURE' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_372' QUANTITY='VISIBILITY' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_373' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_374' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_375' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_376' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=27.711929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.711929395774,-9.75309412482029,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_378' QUANTITY='TEMPERATURE' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_379' QUANTITY='VISIBILITY' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_382' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_383' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.986929395774,-9.75309412482029,1.7/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.986929395774,-9.75309412482029,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_385' QUANTITY='TEMPERATURE' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_386' QUANTITY='VISIBILITY' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_387' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_388' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_389' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_390' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=27.7119293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.7119293957741,1.81130635054924,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_392' QUANTITY='TEMPERATURE' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_393' QUANTITY='VISIBILITY' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_394' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_397' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.9869293957741,1.81130635054924,1.7/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.9869293957741,1.81130635054924,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_399' QUANTITY='TEMPERATURE' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_400' QUANTITY='VISIBILITY' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_401' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_402' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_403' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_404' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=31.5318445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.5318445253266,-10.283436552298,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_406' QUANTITY='TEMPERATURE' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_407' QUANTITY='VISIBILITY' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_408' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=32.8068445253266,-10.283436552298,1.7/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.8068445253266,-10.283436552298,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_413' QUANTITY='TEMPERATURE' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_414' QUANTITY='VISIBILITY' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_415' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_416' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_417' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_418' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=31.5318445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.5318445253266,-9.53343655229799,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_420' QUANTITY='TEMPERATURE' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_421' QUANTITY='VISIBILITY' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_422' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=32.8068445253266,-9.53343655229799,1.7/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.8068445253266,-9.53343655229799,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_427' QUANTITY='TEMPERATURE' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_428' QUANTITY='VISIBILITY' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_429' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_430' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_431' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_432' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=36.7329577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=36.7329577649785,0.877533274159541,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_434' QUANTITY='TEMPERATURE' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_435' QUANTITY='VISIBILITY' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_436' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_437' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_438' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_439' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=38.0079577649785,0.877533274159541,1.7/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=38.0079577649785,0.877533274159541,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_441' QUANTITY='TEMPERATURE' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_442' QUANTITY='VISIBILITY' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_443' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_444' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_445' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_446' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.9837866056702,-33.1110852914451,1.7/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.9837866056702,-33.1110852914451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_448' QUANTITY='TEMPERATURE' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_449' QUANTITY='VISIBILITY' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_450' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_451' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_452' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_453' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.9837866056702,-34.3860852914451,1.7/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.9837866056702,-34.3860852914451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_455' QUANTITY='TEMPERATURE' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_456' QUANTITY='VISIBILITY' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_457' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_458' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_459' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_460' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.2872164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.2872164581248,-13.9007171172948,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_462' QUANTITY='TEMPERATURE' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_463' QUANTITY='VISIBILITY' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_464' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_465' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_466' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_467' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.0122164581248,-13.9007171172948,1.7/
&DEVC ID='DEVC_468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0122164581248,-13.9007171172948,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_469' QUANTITY='TEMPERATURE' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_470' QUANTITY='VISIBILITY' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_471' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_472' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_473' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_474' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=34.6738086953682,-9.93045962351874,1.7/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=34.6738086953682,-9.93045962351874,1.7 ORIENTATION=-0.999996520452708,-0.0026380072929348,0/
&DEVC ID='DEVC_476' QUANTITY='TEMPERATURE' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_477' QUANTITY='VISIBILITY' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_478' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_479' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_480' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_481' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=35.9488042589454,-9.92709616422025,1.7/
&DEVC ID='DEVC_482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=35.9488042589454,-9.92709616422025,1.7 ORIENTATION=0.999996520452708,0.0026380072929348,0/
&DEVC ID='DEVC_483' QUANTITY='TEMPERATURE' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_484' QUANTITY='VISIBILITY' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_485' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_486' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_487' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_488' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.5656368117313,43.3698408728003,1.7/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.5656368117313,43.3698408728003,1.7 ORIENTATION=-1.65827264690198E-05,-0.999999999862507,0/
&DEVC ID='DEVC_490' QUANTITY='TEMPERATURE' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_491' QUANTITY='VISIBILITY' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_492' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_493' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_494' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_495' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.5656579547076,44.644840872625,1.7/
&DEVC ID='DEVC_496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.5656579547076,44.644840872625,1.7 ORIENTATION=1.65827264595459E-05,0.999999999862507,0/
&DEVC ID='DEVC_497' QUANTITY='TEMPERATURE' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_498' QUANTITY='VISIBILITY' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_499' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_500' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_501' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_502' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=22.8156368118344,43.3698533098451,1.7/
&DEVC ID='DEVC_503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8156368118344,43.3698533098451,1.7 ORIENTATION=-1.65827264595459E-05,-0.999999999862507,0/
&DEVC ID='DEVC_504' QUANTITY='TEMPERATURE' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_505' QUANTITY='VISIBILITY' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_506' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_507' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_508' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_509' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=22.8156579548107,44.6448533096698,1.7/
&DEVC ID='DEVC_510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8156579548107,44.6448533096698,1.7 ORIENTATION=1.65827264690198E-05,0.999999999862507,0/
&DEVC ID='DEVC_511' QUANTITY='TEMPERATURE' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_512' QUANTITY='VISIBILITY' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_513' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_514' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_515' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_516' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=36.1811897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=36.1811897883554,10.9168563255796,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_518' QUANTITY='TEMPERATURE' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_519' QUANTITY='VISIBILITY' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_520' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_521' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_522' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_523' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=37.4561897883554,10.9168563255796,1.7/
&DEVC ID='DEVC_524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=37.4561897883554,10.9168563255796,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_525' QUANTITY='TEMPERATURE' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_526' QUANTITY='VISIBILITY' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_527' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_528' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_529' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_530' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.7439415794544,43.3699871605594,1.7/
&DEVC ID='DEVC_531' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7439415794544,43.3699871605594,1.7 ORIENTATION=-1.65827264617347E-05,-0.999999999862507,0/
&DEVC ID='DEVC_532' QUANTITY='TEMPERATURE' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_533' QUANTITY='VISIBILITY' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_534' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_535' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_536' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_537' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.7439627224307,44.6449871603841,1.7/
&DEVC ID='DEVC_538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7439627224307,44.6449871603841,1.7 ORIENTATION=1.65827264617347E-05,0.999999999862507,0/
&DEVC ID='DEVC_539' QUANTITY='TEMPERATURE' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_540' QUANTITY='VISIBILITY' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_541' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_542' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_543' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_544' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=32.1935931838872,43.3696977977597,1.7/
&DEVC ID='DEVC_545' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.1935931838872,43.3696977977597,1.7 ORIENTATION=-1.65827264374398E-05,-0.999999999862507,0/
&DEVC ID='DEVC_546' QUANTITY='TEMPERATURE' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_547' QUANTITY='VISIBILITY' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_548' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_549' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_550' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_551' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=32.1936143268635,44.6446977975844,1.7/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.1936143268635,44.6446977975844,1.7 ORIENTATION=1.65827264532296E-05,0.999999999862507,0/
&DEVC ID='DEVC_553' QUANTITY='TEMPERATURE' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_554' QUANTITY='VISIBILITY' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_555' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_556' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_557' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_558' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=7.68413235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_559' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.68413235649455,14.9311415411803,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_560' QUANTITY='TEMPERATURE' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_561' QUANTITY='VISIBILITY' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_562' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_563' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_564' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_565' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.95913235649455,14.9311415411803,1.7/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.95913235649455,14.9311415411803,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_567' QUANTITY='TEMPERATURE' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_568' QUANTITY='VISIBILITY' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_569' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_570' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_571' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_572' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=7.68413235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_573' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.68413235649455,15.6811415411804,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_574' QUANTITY='TEMPERATURE' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_575' QUANTITY='VISIBILITY' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_576' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_577' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_578' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_579' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.95913235649455,15.6811415411804,1.7/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.95913235649455,15.6811415411804,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_581' QUANTITY='TEMPERATURE' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_582' QUANTITY='VISIBILITY' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_583' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_584' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_585' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_586' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=18.9086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_587' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.9086384715736,17.3599859665615,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_588' QUANTITY='TEMPERATURE' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_589' QUANTITY='VISIBILITY' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_590' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_591' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_592' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_593' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=18.9086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.9086384715736,16.0849859665615,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_595' QUANTITY='TEMPERATURE' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_596' QUANTITY='VISIBILITY' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_597' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_598' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_599' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_600' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.8086384715736,17.3599859665615,1.7/
&DEVC ID='DEVC_601' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8086384715736,17.3599859665615,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_602' QUANTITY='TEMPERATURE' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_603' QUANTITY='VISIBILITY' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_604' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_605' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_606' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_607' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.8086384715736,16.0849859665615,1.7/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8086384715736,16.0849859665615,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_609' QUANTITY='TEMPERATURE' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_610' QUANTITY='VISIBILITY' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_611' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_612' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_613' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_614' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=31.9714134348389,40.8178932425994,1.7/
&DEVC ID='DEVC_615' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9714134348389,40.8178932425994,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_616' QUANTITY='TEMPERATURE' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_617' QUANTITY='VISIBILITY' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_618' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_619' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_620' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_621' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=31.9714134348389,42.0928932425994,1.7/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9714134348389,42.0928932425994,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_623' QUANTITY='TEMPERATURE' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_624' QUANTITY='VISIBILITY' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_625' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_626' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_627' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_628' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=11.7336688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_629' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.7336688397806,30.0223770421553,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_630' QUANTITY='TEMPERATURE' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_631' QUANTITY='VISIBILITY' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_632' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_633' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_634' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_635' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.0086688397806,30.0223770421553,1.7/
&DEVC ID='DEVC_636' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0086688397806,30.0223770421553,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_637' QUANTITY='TEMPERATURE' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_638' QUANTITY='VISIBILITY' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_639' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_640' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_641' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_642' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=11.7336688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_643' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.7336688397806,30.7723770421553,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_644' QUANTITY='TEMPERATURE' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_645' QUANTITY='VISIBILITY' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_646' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_647' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_648' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_649' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.0086688397806,30.7723770421553,1.7/
&DEVC ID='DEVC_650' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0086688397806,30.7723770421553,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_651' QUANTITY='TEMPERATURE' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_652' QUANTITY='VISIBILITY' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_653' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_654' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_655' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_656' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.1179427986709,36.6353507883354,1.7/
&DEVC ID='DEVC_657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1179427986709,36.6353507883354,1.7 ORIENTATION=-0.999999055411356,0.00137447313399818,0/
&DEVC ID='DEVC_658' QUANTITY='TEMPERATURE' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_659' QUANTITY='VISIBILITY' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_660' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_661' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_662' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_663' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.3929415943203,36.6335983350895,1.7/
&DEVC ID='DEVC_664' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3929415943203,36.6335983350895,1.7 ORIENTATION=0.999999055411356,-0.00137447313399817,0/
&DEVC ID='DEVC_665' QUANTITY='TEMPERATURE' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_666' QUANTITY='VISIBILITY' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_667' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_668' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_669' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_670' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.99872392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_671' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.99872392052307,30.3314000364175,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_672' QUANTITY='TEMPERATURE' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_673' QUANTITY='VISIBILITY' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_674' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_675' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_676' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_677' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.27372392052307,30.3314000364175,1.7/
&DEVC ID='DEVC_678' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.27372392052307,30.3314000364175,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_679' QUANTITY='TEMPERATURE' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_680' QUANTITY='VISIBILITY' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_681' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_682' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_683' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_684' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.99872392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_685' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.99872392052307,29.5814000364175,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_686' QUANTITY='TEMPERATURE' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_687' QUANTITY='VISIBILITY' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_688' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_689' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_690' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_691' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.27372392052307,29.5814000364175,1.7/
&DEVC ID='DEVC_692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.27372392052307,29.5814000364175,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_693' QUANTITY='TEMPERATURE' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_694' QUANTITY='VISIBILITY' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_695' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_696' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_697' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_698' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7336580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_699' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7336580524317,41.4021687175368,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_700' QUANTITY='TEMPERATURE' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_701' QUANTITY='VISIBILITY' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_702' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_703' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_704' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_705' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7336580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_706' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7336580524317,40.1271687175368,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_707' QUANTITY='TEMPERATURE' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_708' QUANTITY='VISIBILITY' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_709' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_710' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_711' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_712' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-24.9836580524317,41.4021687175368,1.7/
&DEVC ID='DEVC_713' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-24.9836580524317,41.4021687175368,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_714' QUANTITY='TEMPERATURE' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_715' QUANTITY='VISIBILITY' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_716' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_717' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_718' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_719' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-24.9836580524317,40.1271687175368,1.7/
&DEVC ID='DEVC_720' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-24.9836580524317,40.1271687175368,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_721' QUANTITY='TEMPERATURE' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_722' QUANTITY='VISIBILITY' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_723' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_724' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_725' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_726' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.4211715526396,41.402088700897,1.7/
&DEVC ID='DEVC_727' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.4211715526396,41.402088700897,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_728' QUANTITY='TEMPERATURE' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_729' QUANTITY='VISIBILITY' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_730' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_731' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_732' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_733' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.4211715526396,40.127088700897,1.7/
&DEVC ID='DEVC_734' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.4211715526396,40.127088700897,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_735' QUANTITY='TEMPERATURE' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_736' QUANTITY='VISIBILITY' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_737' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_738' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_739' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_740' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.6711715526396,41.402088700897,1.7/
&DEVC ID='DEVC_741' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.6711715526396,41.402088700897,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_742' QUANTITY='TEMPERATURE' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_743' QUANTITY='VISIBILITY' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_744' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_745' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_746' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_747' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.6711715526396,40.127088700897,1.7/
&DEVC ID='DEVC_748' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.6711715526396,40.127088700897,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_749' QUANTITY='TEMPERATURE' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_750' QUANTITY='VISIBILITY' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_751' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_752' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_753' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_754' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_755' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7370169272817,16.0716171863718,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_756' QUANTITY='TEMPERATURE' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_757' QUANTITY='VISIBILITY' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_758' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_759' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_760' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_761' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.7370169272817,17.3466171863718,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_763' QUANTITY='TEMPERATURE' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_764' QUANTITY='VISIBILITY' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_765' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_766' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_767' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_768' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7370169272817,16.0716171863718,1.7/
&DEVC ID='DEVC_769' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7370169272817,16.0716171863718,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_770' QUANTITY='TEMPERATURE' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_771' QUANTITY='VISIBILITY' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_772' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_773' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_774' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_775' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7370169272817,17.3466171863718,1.7/
&DEVC ID='DEVC_776' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7370169272817,17.3466171863718,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_777' QUANTITY='TEMPERATURE' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_778' QUANTITY='VISIBILITY' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_779' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_780' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_781' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_782' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_783' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.7735009539598,16.0716171863718,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_784' QUANTITY='TEMPERATURE' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_785' QUANTITY='VISIBILITY' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_786' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_787' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_788' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_789' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_790' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.7735009539598,17.3466171863718,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_791' QUANTITY='TEMPERATURE' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_792' QUANTITY='VISIBILITY' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_793' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_794' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_795' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_796' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.7735009539598,16.0716171863718,1.7/
&DEVC ID='DEVC_797' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.7735009539598,16.0716171863718,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_798' QUANTITY='TEMPERATURE' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_799' QUANTITY='VISIBILITY' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_800' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_801' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_802' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_803' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.7735009539598,17.3466171863718,1.7/
&DEVC ID='DEVC_804' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.7735009539598,17.3466171863718,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_805' QUANTITY='TEMPERATURE' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_806' QUANTITY='VISIBILITY' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_807' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_808' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_809' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_810' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.7884319341635,4.33834906933186,1.7/
&DEVC ID='DEVC_811' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.7884319341635,4.33834906933186,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_812' QUANTITY='TEMPERATURE' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_813' QUANTITY='VISIBILITY' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_814' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_815' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_816' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_817' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=26.7884319341635,3.06334906933186,1.7/
&DEVC ID='DEVC_818' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=26.7884319341635,3.06334906933186,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_819' QUANTITY='TEMPERATURE' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_820' QUANTITY='VISIBILITY' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_821' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_822' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_823' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_824' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=27.3190534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_825' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.3190534830007,11.1484619392187,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_826' QUANTITY='TEMPERATURE' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_827' QUANTITY='VISIBILITY' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_828' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_829' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_830' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.5940534830007,11.1484619392187,1.7/
&DEVC ID='DEVC_832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.5940534830007,11.1484619392187,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_833' QUANTITY='TEMPERATURE' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_834' QUANTITY='VISIBILITY' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_835' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_836' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_837' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_838' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.493386380217,10.2744412672716,1.7/
&DEVC ID='DEVC_839' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.493386380217,10.2744412672716,1.7 ORIENTATION=0.00502085641505796,0.999987395420992,0/
&DEVC ID='DEVC_840' QUANTITY='TEMPERATURE' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_841' QUANTITY='VISIBILITY' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_842' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.4997879721462,8.99945733810981,1.7/
&DEVC ID='DEVC_846' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.4997879721462,8.99945733810981,1.7 ORIENTATION=-0.00502085641505796,-0.999987395420992,0/
&DEVC ID='DEVC_847' QUANTITY='TEMPERATURE' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_848' QUANTITY='VISIBILITY' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_849' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_850' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_851' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_852' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7433958336513,10.2706756249603,1.7/
&DEVC ID='DEVC_853' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7433958336513,10.2706756249603,1.7 ORIENTATION=0.00502085641505793,0.999987395420992,0/
&DEVC ID='DEVC_854' QUANTITY='TEMPERATURE' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_855' QUANTITY='VISIBILITY' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_856' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_857' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_859' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7497974255805,8.99569169579852,1.7/
&DEVC ID='DEVC_860' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7497974255805,8.99569169579852,1.7 ORIENTATION=-0.00502085641505796,-0.999987395420992,0/
&SLCF QUANTITY='TEMPERATURE' PBZ=1.7/
&SLCF QUANTITY='PRESSURE' PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=1.7/
02c7079518f84f8db86af6be9a646afa (begin)
&SURF ID='SURF_1' HRRPUA=386.352249134944 COLOR='RED' RAMP_Q='RAMP_94'/
&RAMP ID='RAMP_94' T=0 F=0/
&RAMP ID='RAMP_94' T=13.05 F=0.00180625/
&RAMP ID='RAMP_94' T=26.1 F=0.007225/
&RAMP ID='RAMP_94' T=39.16 F=0.01625625/
&RAMP ID='RAMP_94' T=52.21 F=0.0289/
&RAMP ID='RAMP_94' T=65.26 F=0.04515625/
&RAMP ID='RAMP_94' T=78.31 F=0.065025/
&RAMP ID='RAMP_94' T=91.36 F=0.08850625/
&RAMP ID='RAMP_94' T=104.42 F=0.1156/
&RAMP ID='RAMP_94' T=117.47 F=0.14630625/
&RAMP ID='RAMP_94' T=130.52 F=0.180625/
&RAMP ID='RAMP_94' T=143.57 F=0.21855625/
&RAMP ID='RAMP_94' T=156.62 F=0.2601/
&RAMP ID='RAMP_94' T=169.68 F=0.30525625/
&RAMP ID='RAMP_94' T=182.73 F=0.354025/
&RAMP ID='RAMP_94' T=195.78 F=0.40640625/
&RAMP ID='RAMP_94' T=208.83 F=0.4624/
&RAMP ID='RAMP_94' T=221.88 F=0.522006249999999/
&RAMP ID='RAMP_94' T=234.94 F=0.585224999999999/
&RAMP ID='RAMP_94' T=247.99 F=0.652056249999999/
&RAMP ID='RAMP_94' T=261.04 F=0.722499999999999/
&RAMP ID='RAMP_94' T=274.09 F=0.796556249999999/
&RAMP ID='RAMP_94' T=287.14 F=0.874224999999999/
&RAMP ID='RAMP_94' T=300.2 F=0.955506249999999/
&RAMP ID='RAMP_94' T=307.11 F=1/
&VENT XB=18.7,22.1,42.925,43.775,0.436363636363636,0.436363636363636 SURF_ID='SURF_1' CTRL_ID='CTRL_94'/
&CTRL ID='CTRL_94' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_95' LATCH=.False./
&RAMP ID='RAMP_95' T=-1 F=-1/
&RAMP ID='RAMP_95' T=1 F=1/
02c7079518f84f8db86af6be9a646afa (end)
e005ccc01412444c930b159ee28fc9cb (begin)
&DEVC ID='DEVC_861' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=18.7,22.525,39.1,43.775,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_95' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_861' DELAY=20/
e005ccc01412444c930b159ee28fc9cb (end)
a39ce933da2740bc80d4df5d2cc7be24 (begin)
&DEVC ID='DEVC_862' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=20.4,24.65,38.25,42.5,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_96' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_862' DELAY=20/
a39ce933da2740bc80d4df5d2cc7be24 (end)
c62c7ceeb09e4a34b23b6aa2f40aa0a8 (begin)
&DEVC ID='DEVC_863' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=26.775,31.025,39.525,43.775,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_97' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_863' DELAY=20/
c62c7ceeb09e4a34b23b6aa2f40aa0a8 (end)
2f0a969117a94907afe33e3b2bf8b06b (begin)
&DEVC ID='DEVC_864' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=24.225,28.475,37.825,42.075,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_98' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_864' DELAY=20/
2f0a969117a94907afe33e3b2bf8b06b (end)
055769d1124549f4982f6411294ecc70 (begin)
&DEVC ID='DEVC_865' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=19.125,23.375,35.275,39.525,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_99' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_865' DELAY=20/
055769d1124549f4982f6411294ecc70 (end)
f66a6a0034f64850b3ecd57245479392 (begin)
&DEVC ID='DEVC_866' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=19.975,24.225,35.7,40.375,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_100' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_866' DELAY=20/
f66a6a0034f64850b3ecd57245479392 (end)
9a33928ae90d4e3994f1e2a9bc8c481a (begin)
&DEVC ID='DEVC_867' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=26.35,30.6,35.7,39.95,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_101' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_867' DELAY=20/
9a33928ae90d4e3994f1e2a9bc8c481a (end)
e1697f469b3c42ea81ee176baf2b1ef1 (begin)
&DEVC ID='DEVC_868' QUANTITY='EXTINCTION COEFFICIENT' SETPOINT=0.0460517018598809 XB=18.7,22.525,32.3,36.975,4.58181818181818,4.58181818181818 SPATIAL_STATISTIC='MIN'/
&CTRL ID='CTRL_102' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_868' DELAY=20/
e1697f469b3c42ea81ee176baf2b1ef1 (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' PBZ=4.58181818181818/
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:8)='CTRL_95','CTRL_96','CTRL_97','CTRL_98','CTRL_99','CTRL_100','CTRL_101','CTRL_102'/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
71d4667ff94f4f07b4b02d6db5f2d8de (begin)
&SURF ID='SURF_2' VEL=-26.062091503268 RGB=102,1,1/
&DEVC ID='DEVC_1' QUANTITY='TIME' SETPOINT=60 XYZ=28.7429092869506,-21.6939664165658,0.5/
&VENT XB=28.475,28.9,-21.675,-21.675,0.436363636363636,0.872727272727273 IOR=2 SURF_ID='SURF_2' DEVC_ID='DEVC_1'/
71d4667ff94f4f07b4b02d6db5f2d8de (end)
7784dba2bb27414abc9833e790ca4844 (begin)
&SURF ID='SURF_3' VEL=51.8246187363834 RGB=102,1,1/
&DEVC ID='DEVC_2' QUANTITY='TIME' SETPOINT=30 XYZ=24.5932508614627,-21.6700096062522,3.75/
&VENT XB=24.225,24.65,-21.675,-21.675,3.49090909090909,3.92727272727273 IOR=2 SURF_ID='SURF_3' DEVC_ID='DEVC_2'/
7784dba2bb27414abc9833e790ca4844 (end)
1c1d8ce656b64c4d873d6ec84946f799 (begin)
&SURF ID='SURF_4' VEL=-26.062091503268 VEL_T=-0.192733332642063,0 RGB=102,1,1/
&DEVC ID='DEVC_3' QUANTITY='TIME' SETPOINT=60 XYZ=24.9427197942537,0.759072252520994,0.5/
&VENT XB=24.65,25.075,0.850000000000001,0.850000000000001,0.436363636363636,0.872727272727273 IOR=2 SURF_ID='SURF_4' DEVC_ID='DEVC_3'/
1c1d8ce656b64c4d873d6ec84946f799 (end)
bc90d21ffb6e4406a6392fdbd6711bae (begin)
&SURF ID='SURF_5' VEL=54.520697167756 VEL_T=0.403189270584545,0 RGB=102,1,1/
&DEVC ID='DEVC_4' QUANTITY='TIME' SETPOINT=30 XYZ=24.9918834452009,0.759435825578465,3.75/
&VENT XB=24.65,25.075,0.850000000000001,0.850000000000001,3.49090909090909,3.92727272727273 IOR=2 SURF_ID='SURF_5' DEVC_ID='DEVC_4'/
bc90d21ffb6e4406a6392fdbd6711bae (end)
ddcb49f2d55a4b0e978a7a27a3025b28 (begin)
&SURF ID='SURF_6' VEL=-11.233660130719 RGB=102,1,1/
&DEVC ID='DEVC_5' QUANTITY='TIME' SETPOINT=60 XYZ=13.1382804839842,32.458052476291,0.675/
&VENT XB=12.75,13.6,32.3,32.3,0.436363636363636,0.872727272727273 IOR=2 SURF_ID='SURF_6' DEVC_ID='DEVC_5'/
ddcb49f2d55a4b0e978a7a27a3025b28 (end)
b077cff8ee29407880a677e4772507c9 (begin)
&SURF ID='SURF_7' VEL=11.3584785766158 RGB=102,1,1/
&DEVC ID='DEVC_6' QUANTITY='TIME' SETPOINT=0 XYZ=13.1817315921512,32.458052476291,3.3/
&VENT XB=12.75,13.6,32.3,32.3,2.61818181818182,3.92727272727273 IOR=2 SURF_ID='SURF_7' DEVC_ID='DEVC_6'/
b077cff8ee29407880a677e4772507c9 (end)
&TAIL /

RAMP_1	9737bbdbf03f4ae08dbafc4d3b4b7767
RAMP_2	e378d33da1c541c6b5d6bca9c8722547
RAMP_3	b9adc266b36d42c097220a865943fe17
RAMP_4	dfb89ec54b974ac3a7af8e961f6d1b7f
RAMP_5	8a20dbf83ec746e484e2fa7517baf6e1
RAMP_6	fa0031f2787a48b387b922d62d80dfa2
RAMP_7	52385e5f826f412faff36f59410dd4e4
RAMP_8	7a26fa2e20634c449071b6b12a46f9bd
RAMP_9	24b4f70a6042456cb639b1f46185a1b4
RAMP_10	307b115e537e4cf0839f63f2fe274802
RAMP_11	c8792ad92ceb49df92d32382d26e7029
RAMP_12	5ba1e9b1d0f8422684585a04daaf805a
RAMP_13	96ebc1d56a2a44f788d2d020de3c275c
RAMP_14	ef1a9c4d92284b79a28d12a5acd6f21c
RAMP_15	a90987e2ad3a4be5bd25872c82af5706
RAMP_16	8ab4356816814d3f9ef6580c4faca48d
RAMP_17	bf8dfa61f44a40cfa2f3ce5c45c7ab31
RAMP_18	dc62a91de2864db2933d8749789d0885
RAMP_19	92997b24471144d783bfebd7430ab016
RAMP_20	9f59e0a3312d40d9a9a9ec8bf24fefd0
RAMP_21	1c9cd31a589341b0ba47a90beadc2574
RAMP_22	0d246db323fd426a8ab6084122f51e76
RAMP_23	aa8c09ad329046e186ec86c3b07cbbe5
RAMP_24	ce08784c6ce2404380b744761014b0dd
RAMP_25	4089f11b3d2346e5a3298899a701238f
RAMP_26	b7da98981ebd4e93b39557edde1fa598
RAMP_27	8626c18f45f54edd8945538f607cf6dc
RAMP_28	8f6a28e8086b4a7ea43ab14e58dda30e
RAMP_29	f251c45352d944d8b1ad80e977ae6020
RAMP_30	5bae250cfdce48e195b27ef238ec23a4
RAMP_31	16e77dddd0f24788a9e90ab35ce4e0a8
RAMP_32	ecc8d3226b494565b3372e7db664b98e
RAMP_33	e004fc2f80cf4b39b71224a9c6568e02
RAMP_34	3d42717192c243fe96ca4b0405e279a0
RAMP_35	332276ef20ea4624aac248e0099e1a10
RAMP_36	8811c9fbcdae4c1b819e5476c0430a24
RAMP_37	ee4f39a78fd946cfb08e92cab3f2de34
RAMP_38	f11dc86643a84f55ab104c60df18a402
RAMP_39	9b3440726a924a95893fbc403ed8e62b
RAMP_40	904834f1141f4682a5839576c52996a3
RAMP_41	15f5203775d84d979f3451740d76cf4c
RAMP_42	83279291acd049c0a10773f77ec27919
RAMP_43	a6d6d7b4306a47bcaf64d44cc29a67c4
RAMP_44	cd22a4e72779452f8a24eb702a34bc96
RAMP_45	774e108df6874a9daafdbab0d19514e2
RAMP_46	38cb4571441749fbb66938723d648873
RAMP_47	4ae2703a198b459ca3ee259f29ad2859
RAMP_48	6a4cd963a4ea4066a7ec7cf09ccdaa6e
RAMP_49	e629419393d949d384e03eee04db1dbb
RAMP_50	5445925b4b154feca3f44a0508dfdcf2
RAMP_51	ec0a5d0fb2ee4f3ca1c5f896e1c44f06
RAMP_52	2337cbd584414c2e8e421ccb41cac6b4
RAMP_53	dd80beacaf604b808c484e1c7be52bc3
RAMP_54	640f5a7e84d94d32b041e6b12e546888
RAMP_55	8b02da634d89426799f00cba035453d3
RAMP_56	ce2dcc7851f949e1925818abc6d9d33c
RAMP_57	c67a7345418543b69b5a1ae2fae9d9ef
RAMP_58	4d75a67c144348f5ba6017544a50ba5c
RAMP_59	b605180627a1426c98269df713be1000
RAMP_60	c383ba5a65184734a96d778a9442346e
RAMP_61	9dba6a8735ae49108267301c8c312cba
RAMP_62	9515b58c520547f3a85abfc797f391c4
RAMP_63	8db210a235e244a7b95016340515c2bc
RAMP_64	e6acb590f61b4ac8b42007b93c36a37b
RAMP_65	7527798cfc5f4d69bc737bbcc0f53878
RAMP_66	c1fd627c24814de49225131508516b67
RAMP_67	d8f34cdcdf09467887058eabcd56636d
RAMP_68	27f05cce59de42a98168b9ac2b76e994
RAMP_69	ed1027515d4a4cb5964e173f6ce53348
RAMP_70	841bda766ea5479ebfdc9cfc114866b7
RAMP_71	ce5c3653e4c34f018c0f3c3be622238d
RAMP_72	3f11d2dce6384519aab3cd465684eec8
RAMP_73	d6280f510bb44aefbddae22b241bf3f7
RAMP_74	51aa594ed5164c60a535cff09db27459
RAMP_75	3eefc8cb30b14cdaa626b56ed5798ca3
RAMP_76	8444f271410947edaa82873f0cce7b1b
RAMP_77	2a617e4105f14fb0bad81e127ad4c1a2
RAMP_78	af427f27ffa94e20a1a3e469bbce679c
RAMP_79	b5ccb1211b4e4755aad317c2e9b9848b
RAMP_80	3847e4c474ec4c9484111c9f33f7ce9d
RAMP_81	3b9f790457a148d0a278259040ea14e0
RAMP_82	c2c02570319b4b1bbfdb88f94c6783be
RAMP_83	28f55e9977a345ac906936fd5d5b01b4
RAMP_84	37b60e74250b4a1ba6a7657c9a903fe9
RAMP_85	f81c8515e9514a7b925916c2f2dce74a
RAMP_86	dc92b384bfde41e5b84e65fc924bd425
RAMP_87	fe7f5edc22604b908d99c3d88431bab4
RAMP_88	0d46337743d940fd827e361a99ea09b3
RAMP_89	49bd5f70820f4a3eb43ee6075cd9a7c5
RAMP_90	807f9bb9c43640c9b7b6533238a089f7
RAMP_91	d7507c14130b48d3aea6cfd7a1b32851
RAMP_92	3532752c34d2427b8980f2bdb848d96b
RAMP_93	ee62479751e14cb0b6a603e7c1c16e32
RAMP_94	02c7079518f84f8db86af6be9a646afa
SURF_1	02c7079518f84f8db86af6be9a646afa
DEVC_1	71d4667ff94f4f07b4b02d6db5f2d8de
DEVC_2	7784dba2bb27414abc9833e790ca4844
DEVC_3	1c1d8ce656b64c4d873d6ec84946f799
DEVC_4	bc90d21ffb6e4406a6392fdbd6711bae
DEVC_5	ddcb49f2d55a4b0e978a7a27a3025b28
DEVC_6	b077cff8ee29407880a677e4772507c9
DEVC_861	e005ccc01412444c930b159ee28fc9cb
DEVC_862	a39ce933da2740bc80d4df5d2cc7be24
DEVC_863	c62c7ceeb09e4a34b23b6aa2f40aa0a8
DEVC_864	2f0a969117a94907afe33e3b2bf8b06b
DEVC_865	055769d1124549f4982f6411294ecc70
DEVC_866	f66a6a0034f64850b3ecd57245479392
DEVC_867	9a33928ae90d4e3994f1e2a9bc8c481a
DEVC_868	e1697f469b3c42ea81ee176baf2b1ef1
SPEC_1	Stolovaya
DEVC_7	513f3c977cff43e599ac38a8672b8137	1
DEVC_8	513f3c977cff43e599ac38a8672b8137	1
DEVC_9	513f3c977cff43e599ac38a8672b8137	1
DEVC_10	513f3c977cff43e599ac38a8672b8137	1
DEVC_11	513f3c977cff43e599ac38a8672b8137	1
DEVC_12	513f3c977cff43e599ac38a8672b8137	1
DEVC_13	513f3c977cff43e599ac38a8672b8137	1
DEVC_14	513f3c977cff43e599ac38a8672b8137	2
DEVC_15	513f3c977cff43e599ac38a8672b8137	2
DEVC_16	513f3c977cff43e599ac38a8672b8137	2
DEVC_17	513f3c977cff43e599ac38a8672b8137	2
DEVC_18	513f3c977cff43e599ac38a8672b8137	2
DEVC_19	513f3c977cff43e599ac38a8672b8137	2
DEVC_20	513f3c977cff43e599ac38a8672b8137	2
DEVC_21	513f3c977cff43e599ac38a8672b8137	3
DEVC_22	513f3c977cff43e599ac38a8672b8137	3
DEVC_23	513f3c977cff43e599ac38a8672b8137	3
DEVC_24	513f3c977cff43e599ac38a8672b8137	3
DEVC_25	513f3c977cff43e599ac38a8672b8137	3
DEVC_26	513f3c977cff43e599ac38a8672b8137	3
DEVC_27	513f3c977cff43e599ac38a8672b8137	3
DEVC_28	513f3c977cff43e599ac38a8672b8137	4
DEVC_29	513f3c977cff43e599ac38a8672b8137	4
DEVC_30	513f3c977cff43e599ac38a8672b8137	4
DEVC_31	513f3c977cff43e599ac38a8672b8137	4
DEVC_32	513f3c977cff43e599ac38a8672b8137	4
DEVC_33	513f3c977cff43e599ac38a8672b8137	4
DEVC_34	513f3c977cff43e599ac38a8672b8137	4
DEVC_35	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_36	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_37	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_38	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_39	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_40	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_41	64a2b09f42ae42ed9bb2a74b2b7f2a69	1
DEVC_42	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_43	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_44	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_45	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_46	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_47	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_48	64a2b09f42ae42ed9bb2a74b2b7f2a69	2
DEVC_49	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_50	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_51	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_52	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_53	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_54	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_55	64a2b09f42ae42ed9bb2a74b2b7f2a69	3
DEVC_56	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_57	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_58	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_59	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_60	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_61	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_62	64a2b09f42ae42ed9bb2a74b2b7f2a69	4
DEVC_63	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_64	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_65	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_66	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_67	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_68	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_69	bec11bd4ed5e41a6b85f2dc8cbf1af29	1
DEVC_70	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_71	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_72	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_73	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_74	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_75	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_76	bec11bd4ed5e41a6b85f2dc8cbf1af29	2
DEVC_77	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_78	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_79	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_80	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_81	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_82	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_83	e1fd00a5d1d24bec8f8e6c42412fec22	1
DEVC_84	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_85	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_86	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_87	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_88	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_89	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_90	e1fd00a5d1d24bec8f8e6c42412fec22	2
DEVC_91	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_92	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_93	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_94	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_95	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_96	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_97	e1fd00a5d1d24bec8f8e6c42412fec22	3
DEVC_98	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_99	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_100	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_101	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_102	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_103	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_104	e1fd00a5d1d24bec8f8e6c42412fec22	4
DEVC_105	b9adc266b36d42c097220a865943fe17	1
DEVC_106	b9adc266b36d42c097220a865943fe17	1
DEVC_107	b9adc266b36d42c097220a865943fe17	1
DEVC_108	b9adc266b36d42c097220a865943fe17	1
DEVC_109	b9adc266b36d42c097220a865943fe17	1
DEVC_110	b9adc266b36d42c097220a865943fe17	1
DEVC_111	b9adc266b36d42c097220a865943fe17	1
DEVC_112	b9adc266b36d42c097220a865943fe17	2
DEVC_113	b9adc266b36d42c097220a865943fe17	2
DEVC_114	b9adc266b36d42c097220a865943fe17	2
DEVC_115	b9adc266b36d42c097220a865943fe17	2
DEVC_116	b9adc266b36d42c097220a865943fe17	2
DEVC_117	b9adc266b36d42c097220a865943fe17	2
DEVC_118	b9adc266b36d42c097220a865943fe17	2
DEVC_119	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_120	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_121	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_122	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_123	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_124	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_125	7a26fa2e20634c449071b6b12a46f9bd	1
DEVC_126	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_127	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_128	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_129	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_130	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_131	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_132	7a26fa2e20634c449071b6b12a46f9bd	2
DEVC_133	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_134	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_135	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_136	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_137	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_138	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_139	7a26fa2e20634c449071b6b12a46f9bd	3
DEVC_140	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_141	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_142	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_143	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_144	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_145	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_146	7a26fa2e20634c449071b6b12a46f9bd	4
DEVC_147	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_148	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_149	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_150	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_151	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_152	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_153	3fa2f282e8b44c33a16db7c907f9b1bc	1
DEVC_154	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_155	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_156	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_157	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_158	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_159	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_160	3fa2f282e8b44c33a16db7c907f9b1bc	2
DEVC_161	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_162	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_163	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_164	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_165	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_166	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_167	3fa2f282e8b44c33a16db7c907f9b1bc	3
DEVC_168	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_169	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_170	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_171	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_172	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_173	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_174	3fa2f282e8b44c33a16db7c907f9b1bc	4
DEVC_175	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_176	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_177	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_178	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_179	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_180	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_181	3559a77f551e436b9ce66a23cb43da4d	1
DEVC_182	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_183	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_184	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_185	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_186	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_187	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_188	3559a77f551e436b9ce66a23cb43da4d	2
DEVC_189	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_190	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_191	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_192	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_193	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_194	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_195	8ab4356816814d3f9ef6580c4faca48d	1
DEVC_196	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_197	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_198	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_199	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_200	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_201	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_202	8ab4356816814d3f9ef6580c4faca48d	2
DEVC_203	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_204	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_205	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_206	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_207	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_208	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_209	8ab4356816814d3f9ef6580c4faca48d	3
DEVC_210	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_211	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_212	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_213	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_214	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_215	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_216	8ab4356816814d3f9ef6580c4faca48d	4
DEVC_217	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_218	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_219	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_220	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_221	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_222	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_223	bf8dfa61f44a40cfa2f3ce5c45c7ab31	1
DEVC_224	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_225	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_226	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_227	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_228	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_229	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_230	bf8dfa61f44a40cfa2f3ce5c45c7ab31	2
DEVC_231	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_232	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_233	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_234	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_235	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_236	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_237	bf8dfa61f44a40cfa2f3ce5c45c7ab31	3
DEVC_238	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_239	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_240	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_241	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_242	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_243	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_244	bf8dfa61f44a40cfa2f3ce5c45c7ab31	4
DEVC_245	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_246	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_247	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_248	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_249	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_250	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_251	5acbc2d038fb47ae958a4d7738efd3eb	1
DEVC_252	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_253	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_254	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_255	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_256	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_257	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_258	5acbc2d038fb47ae958a4d7738efd3eb	2
DEVC_259	a16d715b7029471eb60735a17b182bc6	1
DEVC_260	a16d715b7029471eb60735a17b182bc6	1
DEVC_261	a16d715b7029471eb60735a17b182bc6	1
DEVC_262	a16d715b7029471eb60735a17b182bc6	1
DEVC_263	a16d715b7029471eb60735a17b182bc6	1
DEVC_264	a16d715b7029471eb60735a17b182bc6	1
DEVC_265	a16d715b7029471eb60735a17b182bc6	1
DEVC_266	a16d715b7029471eb60735a17b182bc6	2
DEVC_267	a16d715b7029471eb60735a17b182bc6	2
DEVC_268	a16d715b7029471eb60735a17b182bc6	2
DEVC_269	a16d715b7029471eb60735a17b182bc6	2
DEVC_270	a16d715b7029471eb60735a17b182bc6	2
DEVC_271	a16d715b7029471eb60735a17b182bc6	2
DEVC_272	a16d715b7029471eb60735a17b182bc6	2
DEVC_273	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_274	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_275	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_276	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_277	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_278	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_279	e004fc2f80cf4b39b71224a9c6568e02	1
DEVC_280	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_281	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_282	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_283	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_284	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_285	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_286	e004fc2f80cf4b39b71224a9c6568e02	2
DEVC_287	3d42717192c243fe96ca4b0405e279a0	1
DEVC_288	3d42717192c243fe96ca4b0405e279a0	1
DEVC_289	3d42717192c243fe96ca4b0405e279a0	1
DEVC_290	3d42717192c243fe96ca4b0405e279a0	1
DEVC_291	3d42717192c243fe96ca4b0405e279a0	1
DEVC_292	3d42717192c243fe96ca4b0405e279a0	1
DEVC_293	3d42717192c243fe96ca4b0405e279a0	1
DEVC_294	3d42717192c243fe96ca4b0405e279a0	2
DEVC_295	3d42717192c243fe96ca4b0405e279a0	2
DEVC_296	3d42717192c243fe96ca4b0405e279a0	2
DEVC_297	3d42717192c243fe96ca4b0405e279a0	2
DEVC_298	3d42717192c243fe96ca4b0405e279a0	2
DEVC_299	3d42717192c243fe96ca4b0405e279a0	2
DEVC_300	3d42717192c243fe96ca4b0405e279a0	2
DEVC_301	332276ef20ea4624aac248e0099e1a10	1
DEVC_302	332276ef20ea4624aac248e0099e1a10	1
DEVC_303	332276ef20ea4624aac248e0099e1a10	1
DEVC_304	332276ef20ea4624aac248e0099e1a10	1
DEVC_305	332276ef20ea4624aac248e0099e1a10	1
DEVC_306	332276ef20ea4624aac248e0099e1a10	1
DEVC_307	332276ef20ea4624aac248e0099e1a10	1
DEVC_308	332276ef20ea4624aac248e0099e1a10	2
DEVC_309	332276ef20ea4624aac248e0099e1a10	2
DEVC_310	332276ef20ea4624aac248e0099e1a10	2
DEVC_311	332276ef20ea4624aac248e0099e1a10	2
DEVC_312	332276ef20ea4624aac248e0099e1a10	2
DEVC_313	332276ef20ea4624aac248e0099e1a10	2
DEVC_314	332276ef20ea4624aac248e0099e1a10	2
DEVC_315	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_316	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_317	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_318	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_319	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_320	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_321	77f6e351e66d4c2cb906c52b4c0bd088	1
DEVC_322	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_323	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_324	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_325	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_326	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_327	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_328	77f6e351e66d4c2cb906c52b4c0bd088	2
DEVC_329	260454e4b92542cb998833c7f78e670f	1
DEVC_330	260454e4b92542cb998833c7f78e670f	1
DEVC_331	260454e4b92542cb998833c7f78e670f	1
DEVC_332	260454e4b92542cb998833c7f78e670f	1
DEVC_333	260454e4b92542cb998833c7f78e670f	1
DEVC_334	260454e4b92542cb998833c7f78e670f	1
DEVC_335	260454e4b92542cb998833c7f78e670f	1
DEVC_336	260454e4b92542cb998833c7f78e670f	2
DEVC_337	260454e4b92542cb998833c7f78e670f	2
DEVC_338	260454e4b92542cb998833c7f78e670f	2
DEVC_339	260454e4b92542cb998833c7f78e670f	2
DEVC_340	260454e4b92542cb998833c7f78e670f	2
DEVC_341	260454e4b92542cb998833c7f78e670f	2
DEVC_342	260454e4b92542cb998833c7f78e670f	2
DEVC_343	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_344	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_345	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_346	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_347	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_348	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_349	80d9f9db09d34cf182e5265ce5d8c85e	1
DEVC_350	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_351	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_352	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_353	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_354	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_355	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_356	80d9f9db09d34cf182e5265ce5d8c85e	2
DEVC_357	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_358	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_359	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_360	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_361	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_362	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_363	0c5dda18735f4211ad8a79a5c45fe5cc	1
DEVC_364	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_365	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_366	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_367	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_368	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_369	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_370	0c5dda18735f4211ad8a79a5c45fe5cc	2
DEVC_371	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_372	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_373	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_374	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_375	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_376	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_377	0c5dda18735f4211ad8a79a5c45fe5cc	3
DEVC_378	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_379	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_380	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_381	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_382	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_383	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_384	0c5dda18735f4211ad8a79a5c45fe5cc	4
DEVC_385	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_386	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_387	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_388	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_389	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_390	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_391	cd22a4e72779452f8a24eb702a34bc96	1
DEVC_392	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_393	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_394	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_395	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_396	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_397	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_398	cd22a4e72779452f8a24eb702a34bc96	2
DEVC_399	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_400	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_401	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_402	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_403	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_404	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_405	0e006f7a88df4f30a7091b4d43807ff5	1
DEVC_406	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_407	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_408	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_409	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_410	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_411	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_412	0e006f7a88df4f30a7091b4d43807ff5	2
DEVC_413	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_414	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_415	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_416	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_417	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_418	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_419	0e006f7a88df4f30a7091b4d43807ff5	3
DEVC_420	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_421	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_422	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_423	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_424	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_425	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_426	0e006f7a88df4f30a7091b4d43807ff5	4
DEVC_427	bbdab3111da6439096cdb13743eadb68	1
DEVC_428	bbdab3111da6439096cdb13743eadb68	1
DEVC_429	bbdab3111da6439096cdb13743eadb68	1
DEVC_430	bbdab3111da6439096cdb13743eadb68	1
DEVC_431	bbdab3111da6439096cdb13743eadb68	1
DEVC_432	bbdab3111da6439096cdb13743eadb68	1
DEVC_433	bbdab3111da6439096cdb13743eadb68	1
DEVC_434	bbdab3111da6439096cdb13743eadb68	2
DEVC_435	bbdab3111da6439096cdb13743eadb68	2
DEVC_436	bbdab3111da6439096cdb13743eadb68	2
DEVC_437	bbdab3111da6439096cdb13743eadb68	2
DEVC_438	bbdab3111da6439096cdb13743eadb68	2
DEVC_439	bbdab3111da6439096cdb13743eadb68	2
DEVC_440	bbdab3111da6439096cdb13743eadb68	2
DEVC_441	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_442	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_443	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_444	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_445	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_446	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_447	a9d90cfefed7472caa6a8ddcc70bef20	1
DEVC_448	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_449	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_450	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_451	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_452	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_453	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_454	a9d90cfefed7472caa6a8ddcc70bef20	2
DEVC_455	a0371ecea9f64503be9d52f8905d736b	1
DEVC_456	a0371ecea9f64503be9d52f8905d736b	1
DEVC_457	a0371ecea9f64503be9d52f8905d736b	1
DEVC_458	a0371ecea9f64503be9d52f8905d736b	1
DEVC_459	a0371ecea9f64503be9d52f8905d736b	1
DEVC_460	a0371ecea9f64503be9d52f8905d736b	1
DEVC_461	a0371ecea9f64503be9d52f8905d736b	1
DEVC_462	a0371ecea9f64503be9d52f8905d736b	2
DEVC_463	a0371ecea9f64503be9d52f8905d736b	2
DEVC_464	a0371ecea9f64503be9d52f8905d736b	2
DEVC_465	a0371ecea9f64503be9d52f8905d736b	2
DEVC_466	a0371ecea9f64503be9d52f8905d736b	2
DEVC_467	a0371ecea9f64503be9d52f8905d736b	2
DEVC_468	a0371ecea9f64503be9d52f8905d736b	2
DEVC_469	0991fa5c30cd472c9321851a8be53757	1
DEVC_470	0991fa5c30cd472c9321851a8be53757	1
DEVC_471	0991fa5c30cd472c9321851a8be53757	1
DEVC_472	0991fa5c30cd472c9321851a8be53757	1
DEVC_473	0991fa5c30cd472c9321851a8be53757	1
DEVC_474	0991fa5c30cd472c9321851a8be53757	1
DEVC_475	0991fa5c30cd472c9321851a8be53757	1
DEVC_476	0991fa5c30cd472c9321851a8be53757	2
DEVC_477	0991fa5c30cd472c9321851a8be53757	2
DEVC_478	0991fa5c30cd472c9321851a8be53757	2
DEVC_479	0991fa5c30cd472c9321851a8be53757	2
DEVC_480	0991fa5c30cd472c9321851a8be53757	2
DEVC_481	0991fa5c30cd472c9321851a8be53757	2
DEVC_482	0991fa5c30cd472c9321851a8be53757	2
DEVC_483	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_484	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_485	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_486	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_487	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_488	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_489	74fa0d5e102f495fa6b23bc6106fb987	1
DEVC_490	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_491	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_492	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_493	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_494	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_495	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_496	74fa0d5e102f495fa6b23bc6106fb987	2
DEVC_497	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_498	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_499	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_500	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_501	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_502	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_503	74fa0d5e102f495fa6b23bc6106fb987	3
DEVC_504	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_505	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_506	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_507	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_508	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_509	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_510	74fa0d5e102f495fa6b23bc6106fb987	4
DEVC_511	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_512	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_513	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_514	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_515	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_516	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_517	742dbd3798cb4296bc13adcc7f32f56e	1
DEVC_518	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_519	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_520	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_521	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_522	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_523	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_524	742dbd3798cb4296bc13adcc7f32f56e	2
DEVC_525	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_526	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_527	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_528	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_529	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_530	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_531	5c4b5996cdc54b64acfbac5bbb724efd	1
DEVC_532	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_533	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_534	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_535	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_536	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_537	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_538	5c4b5996cdc54b64acfbac5bbb724efd	2
DEVC_539	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_540	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_541	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_542	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_543	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_544	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_545	5aaf868be68f40e39aa8770e96609dfe	1
DEVC_546	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_547	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_548	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_549	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_550	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_551	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_552	5aaf868be68f40e39aa8770e96609dfe	2
DEVC_553	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_554	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_555	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_556	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_557	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_558	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_559	db6fa037cfcb475c9a092f7b353ee174	1
DEVC_560	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_561	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_562	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_563	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_564	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_565	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_566	db6fa037cfcb475c9a092f7b353ee174	2
DEVC_567	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_568	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_569	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_570	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_571	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_572	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_573	db6fa037cfcb475c9a092f7b353ee174	3
DEVC_574	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_575	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_576	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_577	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_578	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_579	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_580	db6fa037cfcb475c9a092f7b353ee174	4
DEVC_581	80065242a0fa4488adcf3630b76f6d32	1
DEVC_582	80065242a0fa4488adcf3630b76f6d32	1
DEVC_583	80065242a0fa4488adcf3630b76f6d32	1
DEVC_584	80065242a0fa4488adcf3630b76f6d32	1
DEVC_585	80065242a0fa4488adcf3630b76f6d32	1
DEVC_586	80065242a0fa4488adcf3630b76f6d32	1
DEVC_587	80065242a0fa4488adcf3630b76f6d32	1
DEVC_588	80065242a0fa4488adcf3630b76f6d32	2
DEVC_589	80065242a0fa4488adcf3630b76f6d32	2
DEVC_590	80065242a0fa4488adcf3630b76f6d32	2
DEVC_591	80065242a0fa4488adcf3630b76f6d32	2
DEVC_592	80065242a0fa4488adcf3630b76f6d32	2
DEVC_593	80065242a0fa4488adcf3630b76f6d32	2
DEVC_594	80065242a0fa4488adcf3630b76f6d32	2
DEVC_595	80065242a0fa4488adcf3630b76f6d32	3
DEVC_596	80065242a0fa4488adcf3630b76f6d32	3
DEVC_597	80065242a0fa4488adcf3630b76f6d32	3
DEVC_598	80065242a0fa4488adcf3630b76f6d32	3
DEVC_599	80065242a0fa4488adcf3630b76f6d32	3
DEVC_600	80065242a0fa4488adcf3630b76f6d32	3
DEVC_601	80065242a0fa4488adcf3630b76f6d32	3
DEVC_602	80065242a0fa4488adcf3630b76f6d32	4
DEVC_603	80065242a0fa4488adcf3630b76f6d32	4
DEVC_604	80065242a0fa4488adcf3630b76f6d32	4
DEVC_605	80065242a0fa4488adcf3630b76f6d32	4
DEVC_606	80065242a0fa4488adcf3630b76f6d32	4
DEVC_607	80065242a0fa4488adcf3630b76f6d32	4
DEVC_608	80065242a0fa4488adcf3630b76f6d32	4
DEVC_609	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_610	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_611	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_612	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_613	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_614	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_615	a9e183707d084548aed05f20e1b9c9f3	1
DEVC_616	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_617	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_618	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_619	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_620	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_621	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_622	a9e183707d084548aed05f20e1b9c9f3	2
DEVC_623	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_624	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_625	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_626	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_627	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_628	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_629	f1d1981bb7c1485ab6ad204d4cd964d4	1
DEVC_630	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_631	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_632	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_633	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_634	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_635	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_636	f1d1981bb7c1485ab6ad204d4cd964d4	2
DEVC_637	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_638	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_639	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_640	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_641	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_642	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_643	f1d1981bb7c1485ab6ad204d4cd964d4	3
DEVC_644	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_645	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_646	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_647	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_648	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_649	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_650	f1d1981bb7c1485ab6ad204d4cd964d4	4
DEVC_651	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_652	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_653	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_654	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_655	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_656	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_657	ed1027515d4a4cb5964e173f6ce53348	1
DEVC_658	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_659	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_660	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_661	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_662	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_663	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_664	ed1027515d4a4cb5964e173f6ce53348	2
DEVC_665	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_666	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_667	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_668	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_669	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_670	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_671	91766fefc19f4f8fbdcf702d95964e72	1
DEVC_672	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_673	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_674	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_675	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_676	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_677	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_678	91766fefc19f4f8fbdcf702d95964e72	2
DEVC_679	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_680	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_681	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_682	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_683	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_684	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_685	91766fefc19f4f8fbdcf702d95964e72	3
DEVC_686	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_687	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_688	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_689	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_690	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_691	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_692	91766fefc19f4f8fbdcf702d95964e72	4
DEVC_693	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_694	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_695	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_696	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_697	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_698	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_699	03b44d7b00e442b3b8db3ff290c32542	1
DEVC_700	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_701	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_702	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_703	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_704	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_705	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_706	03b44d7b00e442b3b8db3ff290c32542	2
DEVC_707	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_708	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_709	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_710	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_711	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_712	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_713	03b44d7b00e442b3b8db3ff290c32542	3
DEVC_714	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_715	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_716	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_717	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_718	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_719	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_720	03b44d7b00e442b3b8db3ff290c32542	4
DEVC_721	e550d58ce0904d41b88d201de8b793cc	1
DEVC_722	e550d58ce0904d41b88d201de8b793cc	1
DEVC_723	e550d58ce0904d41b88d201de8b793cc	1
DEVC_724	e550d58ce0904d41b88d201de8b793cc	1
DEVC_725	e550d58ce0904d41b88d201de8b793cc	1
DEVC_726	e550d58ce0904d41b88d201de8b793cc	1
DEVC_727	e550d58ce0904d41b88d201de8b793cc	1
DEVC_728	e550d58ce0904d41b88d201de8b793cc	2
DEVC_729	e550d58ce0904d41b88d201de8b793cc	2
DEVC_730	e550d58ce0904d41b88d201de8b793cc	2
DEVC_731	e550d58ce0904d41b88d201de8b793cc	2
DEVC_732	e550d58ce0904d41b88d201de8b793cc	2
DEVC_733	e550d58ce0904d41b88d201de8b793cc	2
DEVC_734	e550d58ce0904d41b88d201de8b793cc	2
DEVC_735	e550d58ce0904d41b88d201de8b793cc	3
DEVC_736	e550d58ce0904d41b88d201de8b793cc	3
DEVC_737	e550d58ce0904d41b88d201de8b793cc	3
DEVC_738	e550d58ce0904d41b88d201de8b793cc	3
DEVC_739	e550d58ce0904d41b88d201de8b793cc	3
DEVC_740	e550d58ce0904d41b88d201de8b793cc	3
DEVC_741	e550d58ce0904d41b88d201de8b793cc	3
DEVC_742	e550d58ce0904d41b88d201de8b793cc	4
DEVC_743	e550d58ce0904d41b88d201de8b793cc	4
DEVC_744	e550d58ce0904d41b88d201de8b793cc	4
DEVC_745	e550d58ce0904d41b88d201de8b793cc	4
DEVC_746	e550d58ce0904d41b88d201de8b793cc	4
DEVC_747	e550d58ce0904d41b88d201de8b793cc	4
DEVC_748	e550d58ce0904d41b88d201de8b793cc	4
DEVC_749	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_750	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_751	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_752	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_753	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_754	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_755	af427f27ffa94e20a1a3e469bbce679c	1
DEVC_756	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_757	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_758	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_759	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_760	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_761	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_762	af427f27ffa94e20a1a3e469bbce679c	2
DEVC_763	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_764	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_765	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_766	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_767	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_768	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_769	af427f27ffa94e20a1a3e469bbce679c	3
DEVC_770	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_771	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_772	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_773	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_774	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_775	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_776	af427f27ffa94e20a1a3e469bbce679c	4
DEVC_777	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_778	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_779	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_780	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_781	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_782	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_783	b5ccb1211b4e4755aad317c2e9b9848b	1
DEVC_784	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_785	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_786	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_787	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_788	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_789	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_790	b5ccb1211b4e4755aad317c2e9b9848b	2
DEVC_791	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_792	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_793	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_794	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_795	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_796	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_797	b5ccb1211b4e4755aad317c2e9b9848b	3
DEVC_798	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_799	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_800	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_801	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_802	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_803	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_804	b5ccb1211b4e4755aad317c2e9b9848b	4
DEVC_805	47799b8809a44148a412f39eddcd765c	1
DEVC_806	47799b8809a44148a412f39eddcd765c	1
DEVC_807	47799b8809a44148a412f39eddcd765c	1
DEVC_808	47799b8809a44148a412f39eddcd765c	1
DEVC_809	47799b8809a44148a412f39eddcd765c	1
DEVC_810	47799b8809a44148a412f39eddcd765c	1
DEVC_811	47799b8809a44148a412f39eddcd765c	1
DEVC_812	47799b8809a44148a412f39eddcd765c	2
DEVC_813	47799b8809a44148a412f39eddcd765c	2
DEVC_814	47799b8809a44148a412f39eddcd765c	2
DEVC_815	47799b8809a44148a412f39eddcd765c	2
DEVC_816	47799b8809a44148a412f39eddcd765c	2
DEVC_817	47799b8809a44148a412f39eddcd765c	2
DEVC_818	47799b8809a44148a412f39eddcd765c	2
DEVC_819	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_820	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_821	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_822	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_823	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_824	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_825	37b60e74250b4a1ba6a7657c9a903fe9	1
DEVC_826	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_827	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_828	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_829	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_830	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_831	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_832	37b60e74250b4a1ba6a7657c9a903fe9	2
DEVC_833	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_834	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_835	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_836	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_837	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_838	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_839	7eb9869a858448c4925c2ce0aadb2686	1
DEVC_840	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_841	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_842	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_843	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_844	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_845	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_846	7eb9869a858448c4925c2ce0aadb2686	2
DEVC_847	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_848	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_849	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_850	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_851	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_852	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_853	7eb9869a858448c4925c2ce0aadb2686	3
DEVC_854	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_855	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_856	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_857	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_858	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_859	7eb9869a858448c4925c2ce0aadb2686	4
DEVC_860	7eb9869a858448c4925c2ce0aadb2686	4
